{
 "lang": "zh",
 "python": "3.13",
 "checked": "2026-11-28",
 "intro": "本節用一組 15 分鐘平均資料同時算冰機與全廠能效，再示範兩個常讓數字失真的因素：低 ΔT 讓泵浦耗電增加，以及溫度感測器的小誤差讓冰機看起來變好或變差。",
 "diagrams": [
  {
   "kind": "architecture",
   "title": "量測點、兩種邊界與兩個失真來源",
   "file": "diagram-boundary-architecture.svg",
   "caption": "對應延伸範例的 15 分鐘平均資料：同一個冷量 294.6 RT，只用冰機電表得 0.570 kW/RT，加上冰水泵、冷卻水泵與冷卻塔得全廠 0.745 kW/RT。感測器漂移直接改變分子（冷量），低 ΔT 則透過流量增加、泵浦耗電上升改變全廠分母。"
  },
  {
   "kind": "flow",
   "title": "kW/RT 突然改善時的查核順序",
   "file": "diagram-improvement-check-flow.svg",
   "caption": "對應下方現場案例的步驟：先排除感測器、低 ΔT 時段與時間窗或電表邊界的問題，三項都通過才把數字和改善措施上線日期對照。判斷門檻（0.1 °C、2 °C）是本教材建議值，現場依感測器規格與合約調整。"
  }
 ],
 "example_title": "kW/RT、COP、低 ΔT 與感測器誤差",
 "example_desc": "冷量以流量 × 比熱 × ΔT 計算，1 RT = 3.517 kW。低 ΔT 情境假設泵浦功率與流量三次方成正比，是上限估計；感測器誤差情境把供回水各偏 0.2 °C，觀察 kW/RT 的變化。",
 "run_note": "只需 Python 3.10 以上，無第三方套件",
 "case": {
  "title": "冰機效率每月都在「改善」，其實是溫度計漂移",
  "paragraphs": [
   "某冰水廠的冰機 kW/RT 在半年內從 0.57 降到 0.53，看起來效率提升 7%。檢查後發現回水溫度感測器漂移 +0.2 °C、供水 −0.2 °C，ΔT 從 5.5 °C 變成 5.9 °C，冷量被高估 7%。範例的最後一段重現了這個現象：0.2 °C 的誤差就讓 kW/RT 從 0.570 變成 0.532。",
   "另一個常見問題是低 ΔT：負載側二通閥失效或盤管髒污時，回水溫度偏低，要用更多流量才能送出同樣冷量。範例中 ΔT 從 5.5 °C 降到 3.5 °C，冰水流量增加 57%，全廠 kW/RT 從 0.745 惡化到最多 0.926。"
  ],
  "steps": [
   "供回水溫度感測器至少每年以標準溫度計比對，兩支感測器在同一水溫下的差值應小於 0.1 °C。",
   "能效計算前先檢查 ΔT 合理範圍，ΔT 過小（例如 &lt; 2 °C）的時段標記為低信賴度。",
   "全廠 kW/RT 要包含冰機、冰水泵、冷卻水泵與冷卻水塔風扇，各自的電表與冷量用同一時間窗。",
   "低 ΔT 先查負載端：二通閥是否關不緊、旁通閥是否常開、盤管是否結垢。"
  ]
 },
 "updates": [
  {
   "text": "AHRI 官方目錄已列出 550/590-2026（I-P）與 551/591-2026、551/591-2026-2（SI）；2020、2023 版屬歷史版本，新案先核對採購規範與額定試驗條件。以下是四負載點的 IPLV／NPLV 算例：100%、75%、50%、25% 負載的權重為 1%、42%、45%、12%。以 COP 或 EER 表示時是加權算術平均；以 kW/RT 表示時要用加權調和平均：IPLV = 1 ÷ (0.01/A + 0.42/B + 0.45/C + 0.12/D)，直接對 kW/RT 做算術平均會算錯。設計時以 IPLV 比較機型，運轉時仍要用現場量測的 kW/RT，兩者條件不同，不能直接比較。",
   "sources": [
    {
     "title": "AHRI 官方標準目錄：550/590（I-P）、551/591（SI）",
     "url": "https://www.ahrinet.org/search-standards/ahri-550590-i-p-and-551591-si-performance-rating-water-chilling-and-heat-pump-water-heating-packages"
    },
    {
     "title": "ANSI/AHRI 551/591-2026（SI），附錄 D 比較效率表示法",
     "url": "https://www.ahrinet.org/sites/default/files/AHRI%20551%20591-2026%20SI.pdf"
    },
    {
     "title": "AHRI 550/590-2020（I-P）含 Addendum 1（舊版）",
     "url": "https://www.ahrinet.org/system/files/2023-06/AHRI%20Standard%20550-590%202020%20%28I-P%29%20with%20Addendum%201.pdf"
    }
   ]
  }
 ],
 "exercises": [
  {
   "q": "冰水流量 45 L/s、ΔT 5.5 °C 的冷量是多少 RT？請手算後與範例比對。",
   "a": "<p>45 × 4.186 × 5.5 = 1,036.0 kW，÷ 3.517 = 294.6 RT。</p>"
  },
  {
   "q": "冰機 kW/RT 0.570 換算成 COP 是多少？兩者有什麼關係？",
   "a": "<p>COP = 3.517 ÷ kW/RT = 3.517 ÷ 0.570 ≈ 6.17。kW/RT 越低越好，COP 越高越好，兩者互為倒數關係（差一個單位換算係數）。</p>"
  },
  {
   "q": "為什麼範例說泵浦功率與流量三次方成正比是「上限估計」？",
   "a": "<p>立方定律只在系統沒有靜揚程且差壓設定點隨流量下降時成立。若冰水泵依固定差壓控制，揚程不會隨流量平方下降，功率增加會小於三次方；但若泵浦已在高轉速，增加流量可能需要加開一台泵，功率會階梯式上升。</p>"
  },
  {
   "q": "修改 cooling_kw()，在 ΔT 小於 1 °C 時丟出例外，理由是什麼？",
   "a": "<p>ΔT 很小時，溫度計的 ±0.1 °C 誤差就占 10% 以上，算出的冷量與能效已無參考價值，常見於低負載或冰機停機時段。直接拒絕計算比產生誤導性的數字安全。</p>"
  },
  {
   "q": "某冰機在 100%、75%、50%、25% 負載的 kW/RT 分別是 0.60、0.50、0.45、0.55。IPLV 是多少 kW/RT？若誤用算術平均會得到多少？",
   "a": "<p>調和平均：1 ÷ (0.01/0.60 + 0.42/0.50 + 0.45/0.45 + 0.12/0.55) = 1 ÷ (0.0167 + 0.84 + 1.0 + 0.2182) ≈ 0.482 kW/RT。誤用算術平均：0.01×0.60 + 0.42×0.50 + 0.45×0.45 + 0.12×0.55 = 0.4845 kW/RT。此例差異不大，但各負載點差距越大，算術平均的偏差越明顯，而且方向固定偏高。</p>"
  },
  {
   "q": "若只有回水感測器漂移 +0.2 °C、供水正確，範例的冷量、冰機 kW/RT 與 COP 會變成多少？為什麼單邊漂移比案例中的反向漂移影響小？",
   "a": "<p>ΔT 從 5.5 變 5.7 °C：冷量 45 × 4.186 × 5.7 ＝ 1,073.7 kW ＝ 305.3 RT，冰機 168 ÷ 305.3 ≈ 0.550 kW/RT、COP 6.39，看起來改善約 3.5%（以 cooling_kw(45.0, 12.7, 7.0) 實際執行驗證）。</p><p>冷量和 ΔT 成正比：單邊漂移只讓 ΔT 多 0.2 °C（+3.6%），供回水反向各偏 0.2 °C 則多 0.4 °C（+7.3%）。所以兩支感測器要在同一水溫下成對比對，只看單支的絕對誤差不夠。</p>"
  }
 ]
}
