{
 "lang": "zh",
 "checked": "2026-11-28",
 "intro": "本頁說明機房能效指標。本節用 12 個月的能量資料計算年度 PUE、冷卻 partial PUE 與 WUE，並示範三個常見的計算錯誤：用瞬時功率代表年度、把月 PUE 直接平均，以及用水量單位換算。",
 "example_title": "年度 PUE、partial PUE 與 WUE",
 "example_desc": "PUE 以年度能量加總計算（總設施能量 ÷ IT 能量）；partial PUE 只看冷卻子系統；WUE 以每 kWh IT 能量的用水公升數表示。資料為合成值。",
 "run_note": "只需 Python 3.10 以上，無第三方套件",
 "case": {
  "title": "夏季尖峰的 PUE 1.60 被拿去和別家的年度 PUE 比較",
  "paragraphs": [
   "某機房在夏季某個下午量到總功率 1,680 kW、IT 功率 1,050 kW，PUE 1.60，被拿去和同業公布的年度 PUE 1.4 比較，結論是能效很差。實際上這座機房的年度 PUE 是 1.41，冬季月份只有 1.31。",
   "PUE 必須說明量測方式：瞬時、月或年度，以及能量量測點的位置（UPS 輸出或 PDU 輸出）。冷卻的 partial PUE 1.335 則顯示冷卻用電占 IT 能量的 33%，夏季明顯上升，提高冰水溫度或延長外氣冷卻時數是主要改善方向。"
  ],
  "steps": [
   "PUE 以能量（kWh）計算，至少涵蓋 12 個月，並標示 IT 能量的量測點。",
   "冷卻、配電、照明等子系統分別計算 partial PUE，找出改善重點。",
   "用水量與 IT 能量同期間計算 WUE，標示是否包含冷卻水塔補水。",
   "對外比較時確認對方使用相同的定義與量測等級。"
  ]
 },
 "updates": [
  {
   "text": "PUE 的定義與量測等級見 ISO/IEC 30134-2。歐盟能源效率指令的委任規章 (EU) 2024/1364 要求一定規模以上的資料中心每年申報 PUE、WUE 等指標，台灣廠商若營運歐盟據點需留意。",
   "sources": [
    {
     "title": "ISO/IEC 30134-2",
     "url": "https://www.iso.org/standard/63451.html"
    },
    {
     "title": "EUR-Lex：Delegated Regulation (EU) 2024/1364",
     "url": "https://eur-lex.europa.eu/eli/reg_del/2024/1364/oj"
    }
   ]
  }
 ],
 "exercises": [
  {
   "q": "若 7 月的 IT 能量從 735 降到 500 MWh（其他不變），7 月的 PUE 會變成多少？",
   "a": "<p>(500 + 330 + 44 + 12) ÷ 500 = 1.772。IT 負載下降時冷卻與損失不會等比例下降，PUE 會變差，這是低負載機房 PUE 偏高的常見原因。</p>"
  },
  {
   "q": "為什麼年度 PUE 不能用 12 個月 PUE 的算術平均？",
   "a": "<p>PUE 是比值，各月的 IT 能量不同，直接平均等於給每個月相同權重。正確做法是先加總能量再相除，相當於以 IT 能量為權重的平均。</p>"
  },
  {
   "q": "WUE 的計算中，m³ 換成公升、MWh 換成 kWh，為什麼程式裡兩個 1000 會互相抵消？",
   "a": "<p>1 m³ = 1,000 L，1 MWh = 1,000 kWh，分子分母都乘以 1,000，比值不變。程式寫出兩個 1000 是為了讓單位換算清楚可見。</p>"
  },
  {
   "q": "partial PUE 1.335 代表什麼？",
   "a": "<p>冷卻用電約為 IT 用電的 33.5%。若改善冷卻讓 partial PUE 降到 1.25，以年度 IT 能量 8,565 MWh 計，約可省下 (0.335 − 0.25) × 8,565 ≈ 728 MWh。</p>"
  }
 ]
}