<!doctype html><html lang="zh-Hant"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>冰機與冰水廠能效指標｜Python 工程教學</title><style>
:root{font-family:"PingFang TC","Noto Sans TC","Microsoft JhengHei",system-ui,sans-serif;line-height:1.67;background:#eaf2f7;color:#132d46}*{box-sizing:border-box}body{margin:0}main{width:100%;max-width:none;margin:auto;padding:clamp(.8rem,3vw,2rem) clamp(.8rem,2.2vw,2.75rem);min-width:0}header,.panel{border:1px solid #becfdc;background:#fff;border-radius:15px;padding:clamp(.85rem,3vw,1.55rem);margin:0 0 1rem;min-width:0;overflow-wrap:anywhere}header{background:#12324a;color:#edfaff;border-color:#12324a}header p{color:#d6e9f0;max-width:72ch}h1,h2,h3{margin:.45rem 0 .7rem;line-height:1.2}h1{font-size:clamp(1.9rem,5.7vw,3.8rem)}h2{font-size:clamp(1.42rem,4vw,2.12rem)}h3{font-size:1.18rem}a{color:#14578e;text-underline-offset:.17em}header a{color:#cbecff}nav{display:flex;flex-wrap:wrap;gap:.4rem}nav a{border:1px solid #74a6ba;border-radius:7px;padding:.25rem .55rem}p{margin:.5rem 0 .8rem}a:focus-visible,[tabindex]:focus-visible,summary:focus-visible{outline:3px solid #267b9f;outline-offset:2px}.tag{font-weight:750;letter-spacing:.07em;color:#afe7eb}.notice{border-inline-start:4px solid #277c83;padding:.6rem .75rem;background:#e9f6f7}.flow{display:grid;grid-template-columns:repeat(auto-fit,minmax(min(100%,13rem),1fr));gap:.65rem;list-style:none;padding:0;margin:.85rem 0;counter-reset:stage}.flow li{display:grid;align-content:start;gap:.22rem;background:#eaf5ff;border:1px solid #8faccc;border-inline-start:4px solid #2a6389;border-radius:8px;padding:.65rem;min-width:0;counter-increment:stage}.flow li::before{content:counter(stage,decimal-leading-zero);color:#22687b;font-weight:750;font-size:.8rem}.flow li span{color:#35506c;font-size:.92rem}.boundary{display:grid;grid-template-columns:repeat(auto-fit,minmax(min(100%,18rem),1fr));gap:.75rem}.box{border:2px solid #58999a;padding:.72rem;border-radius:9px;min-width:0;background:#eaf7f4}.box:nth-child(2){border-color:#7c9fc9;background:#ecf3fd}.box strong{display:block}.diagram-caption{caption-side:top}.twrap{overflow:auto;max-width:100%;border:1px solid #c4d3e4;border-radius:8px;margin:.85rem 0}table{border-collapse:collapse;min-width:44rem;width:100%}caption{padding:.4rem .65rem;text-align:left;font-weight:750}th,td{padding:.55rem;text-align:left;vertical-align:top;border-block-end:1px solid #d8e3ef}thead{background:#e9f1fa}th{white-space:nowrap}pre{padding:.8rem;background:#102840;color:#f1f8ff;border-radius:8px;overflow:auto;max-width:100%;font-size:.88rem;line-height:1.5}.chart{margin:.8rem 0;border:1px solid #c5d6e7;border-radius:8px;padding:.65rem}.bars{list-style:none;margin:.7rem 0;padding:0}.bars li{padding:.45rem 0;border-block-end:1px solid #dce7f0}.barline{display:grid;grid-template-columns:minmax(4rem,.85fr) minmax(0,3fr) 3.2rem;align-items:center;gap:.25rem}.bartrack{background:#e6eef6;min-width:0;border-radius:4px}.bartrack span{display:block;width:var(--v);min-height:.78rem;border-radius:4px;background:#286c97}.plant .bartrack span{background:#0e786e}.value{font-variant-numeric:tabular-nums;text-align:right}.panel{scroll-margin-top:1rem}.metric{font-weight:800}.note{color:#405773}footer{padding:.25rem 0 2rem}details{margin:.6rem 0}summary{font-weight:750;cursor:pointer}

/* Keep numerical comparisons fluid; bound only explanatory text. */
:root{--lesson-prose-width:min(46rem,84ch)}
header :is(p,ul),main section :is(p,ul:not([class]),ol:not([class])),main figure figcaption,footer :is(p,ul){max-inline-size:var(--lesson-prose-width)}
/* These list elements are visual diagrams, not paragraph columns. */
main section :is(.flow,.bars,.segments,.bar-row){max-inline-size:none}
</style></head><body><main><header id="top"><div class="tag">HVAC ENERGY ENGINEERING · Python 教程</div><h1>冰機與冰水廠能效指標</h1><p>用蒸發器水側量出冷量，用電表量出輸入電力。先畫清楚邊界，再算 COP、kW/RT 與期間能效；用同一組合成資料做手算、圖表與 Python 核對。</p><nav aria-label="章節"><a href="index.html">教材首頁</a><a href="python_datacenter_efficiency_tutorial.html">資料中心能源管理</a><a href="#boundary">架構與邊界</a><a href="#formula">公式與單位</a><a href="#workflow">量測流程</a><a href="#chart">比較圖表</a><a href="#lab">Python 實作</a><a href="#diagnosis">誤差與診斷</a></nav></header><section class="panel" id="boundary"><h2>架構圖｜同一個冷量，兩種用電邊界</h2><figure style="margin:0"><figcaption>下圖為教材用的水冷系統。冰水迴路把負載熱量帶回蒸發器；排熱側另有冷凝水與冷卻塔，不把兩個迴路的溫差互換。</figcaption><ol class="flow"><li><strong>負載側（AHU／CDU）</strong><span>吸收空側或二次迴路的熱量；冰水回水升溫。</span></li><li><strong>蒸發器水側</strong><span>以邊界內成對的供回水溫與實際流量計算冷量。</span></li><li><strong>冰機用電</strong><span>用專用電表讀實功率；確認附屬元件是否已含。</span></li><li><strong>排熱側</strong><span>水冷用冷凝水泵／塔；氣冷多由機組內風扇排熱。</span></li></ol><div class="boundary"><div class="box"><strong>冰機 COP</strong>分子：該機蒸發器產生的有效冷量。分母：同一台冰機於同時段的機組電功率。</div><div class="box"><strong>冰水廠 COP</strong>分子：冰水廠邊界實際供冷。分母：同邊界各冰機、冰水泵、冷凝水泵、冷卻塔與列入的其他設備功率。</div></div></figure>
<p>本案例假設單機、無蓄冰、同一熱邊界、沒有混水差或管路差，兩指標採相同冷量，只改變電錶範圍。實場有一次／二次側、旁通、自由冷卻或蓄冰時，應明寫量測截面與供冷、蓄放冷模式；系統供冷量未必等於各冰機蒸發器同時加總。氣冷式機組若整機進線已含冷凝風扇，就不可再算一次；外置泵仍依 plant 邊界納入。冰機效率不能代替全機房 PUE 或空調總能耗。</p></section><section class="panel" id="formula"><h2>公式｜冷量不是電功率</h2><p class="metric">ΔT = T<sub>回水</sub> − T<sub>供水</sub>〔K〕</p><p class="metric">Q̇<sub>冷量</sub>〔kW<sub>th</sub>〕= ρ〔kg/m³〕 × (流量〔m³/h〕÷3600) × c<sub>p</sub>〔kJ/(kg·K)〕 × ΔT〔K〕</p><p>每秒千焦就是 kW。溫差數值換算：例如 12 − 7 = 5°C 的差值，等於 5 K。冷卻模式下採回減供；不把負值取絕對值修正，先核對量測方向、配管和運轉模式。純水密度與比熱可作教學近似；實案用流體商或校驗資料依水溫、乙二醇／丙二醇種類、濃度選 ρ 和 c<sub>p</sub>；跨度較大可改以質量流量乘入口到出口之比焓差。</p>
<p><strong>COP</strong> = kW<sub>th</sub> ÷ kW<sub>elec</sub>，同邊界比較時越大代表等量冷量用電越少。<strong>kW/RT</strong> = kW<sub>elec</sub> ÷ (kW<sub>th</sub> ÷ 3.516853)，越小越省電。1 RT＝12,000 Btu<sub>IT</sub>/h ≈ 3.516853 kW<sub>th</sub>，不是 1 kWh。當兩指標同邊界、同時段、分母有效時，kW/RT＝3.516853÷COP。</p>
<p class="notice"><strong>A 時段手算：</strong>180 ÷ 3600＝0.05 m³/s；ΔT＝5 K；Q̇＝1,046.50 kW<sub>th</sub>（297.57 RT）。冰機 200 kW<sub>elec</sub> → COP 5.23、0.672 kW/RT；加 35 kW 輔機後全廠 235 kW<sub>elec</sub> → COP 4.45、0.790 kW/RT。</p></section><section class="panel" id="workflow"><h2>流程圖｜同步、篩選、計算、回查</h2><ol class="flow"><li><strong>固定資料契約</strong><span>點位、時區、樣本時間窗、熱邊界、電錶包含項。</span></li><li><strong>對時與品質</strong><span>溫度、流量和用電時間一致；排除斷線、過期或未校驗點。</span></li><li><strong>算單段結果</strong><span>確認運轉模式，算 ΔT、冷量、COP、kW/RT；零分母回未可計。</span></li><li><strong>累加熱量與電量</strong><span>同一組有效時段加總，另報資料覆蓋率與排除理由。</span></li><li><strong>負載分箱與回查</strong><span>用分箱和外氣／進冷凝器水溫匹配；看趨勢，不直接推控制設定。</span></li></ol>
<p>每一段以時段平均功率乘時數。期間冰機 COP＝Σ(kW<sub>th</sub>×h) ÷ Σ(冰機 kW<sub>elec</sub>×h)，全廠分母則換成同期間全廠 kWh；不取瞬時 COP 的算術平均。A/B/C 共 90 分鐘，952.32 kWh<sub>th</sub> ÷ 208.75 kWh<sub>elec</sub>＝冰機 COP 4.562；同樣冷量 ÷ 251.25 kWh<sub>elec</sub>＝全廠 COP 3.790。期間 kW/RT 用電能除以冷量 RT·h，等同 3.516853 ÷ 期間 COP。</p>
<p>功率快照與電錶累積 kWh 容易混用；kWh 計量可取同時段讀值差，但跨電錶重置或溢位需另處理。對整廠週期評估，一般保留有效供冷期間與政策納入的待機／啟停用電，清楚說明缺資料和停機時段規則；不因效率變難看就刪除合法電量。</p></section><section class="panel" id="chart"><h2>圖表｜同一冷量的冰機與全廠能效比較</h2><figure class="chart"><figcaption><strong>各時段 kW/RT 對照</strong>：共同零點，尺度 0 到 1.20 kW/RT；在相同服務條件下越低越省電。</figcaption><ul class="bars"><li><strong>A 時段｜15 分鐘｜297.6 RT</strong><div class="barline device"><span>冰機</span><span class="bartrack" aria-hidden="true"><span style="--v:56.0098%"></span></span><span class="value">0.672</span></div><div class="barline plant"><span>全廠</span><span class="bartrack" aria-hidden="true"><span style="--v:65.8115%"></span></span><span class="value">0.790</span></div></li><li><strong>B 時段｜30 分鐘｜214.2 RT</strong><div class="barline device"><span>冰機</span><span class="bartrack" aria-hidden="true"><span style="--v:62.2331%"></span></span><span class="value">0.747</span></div><div class="barline plant"><span>全廠</span><span class="bartrack" aria-hidden="true"><span style="--v:73.9018%"></span></span><span class="value">0.887</span></div></li><li><strong>C 時段｜45 分鐘｜119.0 RT</strong><div class="barline device"><span>冰機</span><span class="bartrack" aria-hidden="true"><span style="--v:73.5128%"></span></span><span class="value">0.882</span></div><div class="barline plant"><span>全廠</span><span class="bartrack" aria-hidden="true"><span style="--v:91.0159%"></span></span><span class="value">1.092</span></div></li></ul></figure><div class="twrap" role="region" tabindex="0" aria-label="A/B/C 的同步合成資料（窄畫面可橫向捲動）"><table><caption>A/B/C 的同步合成資料（窄畫面可橫向捲動）</caption><thead><tr><th scope="col">時段</th><th scope="col">期間</th><th scope="col">流量 m³/h</th><th scope="col">供水/回水 °C</th><th scope="col">冰機＋輔機 kW</th><th scope="col">冷量 kWₜₕ</th><th scope="col">冷量 RT</th><th scope="col">冰機 COP</th><th scope="col">全廠 COP</th></tr></thead><tbody><tr><th scope="row">A</th><td>15 分</td><td>180</td><td>7／12</td><td>200＋35</td><td>1,046.50</td><td>297.57</td><td>5.232</td><td>4.453</td></tr><tr><th scope="row">B</th><td>30 分</td><td>144</td><td>7.5／12</td><td>160＋30</td><td>753.48</td><td>214.25</td><td>4.709</td><td>3.966</td></tr><tr><th scope="row">C</th><td>45 分</td><td>90</td><td>7／11</td><td>105＋25</td><td>418.60</td><td>119.03</td><td>3.987</td><td>3.220</td></tr></tbody></table></div>
<p>三段是假造資料，並非設備曲線或節能保證。假設此機於比較條件下的參考容量為 1,200 kW<sub>th</sub>，三段約為 87%、63%、35%；可分入 &gt;75%、50–75%、25–50% 三組。容量基準、分箱邊界與最低樣本量先固定；每箱用累積熱量/電量，另列冷卻水進水溫（氣冷可選外氣乾球）、冰水供水溫、機組台數、流量與有效時數。三筆不足以判定部分負載效率優劣，跨天不匹配環境條件也不能直接比較。</p>
<p><strong>AHRI IPLV／NPLV 不等於現場 COP：</strong>IPLV 是設備在指定標準條件下的綜合部分負載評級；NPLV 是依規範所定非標準條件計算的評級。比較型錄時核對 AHRI 版本、版本所用單位、適用設備類別與評級邊界；不可把評級的負載點或加權直接代入現場時段，也不能用來代表含泵塔的全廠能效。</p></section><section class="panel" id="lab"><h2>Python 實作｜從 CSV 重現指標</h2><p><a href="python_chiller_efficiency_lab.py">下載完整 lab</a> · <a href="python_chiller_efficiency_samples.csv">同步合成樣本 CSV</a>。將兩檔放在同一目錄，使用 Python 3.10 以上；只用標準函式庫，不連 BMS、不寫設備。欄位明列單位：duration_min、flow_m3_h、supply_c、return_c、rho_kg_m3、cp_kj_kg_k、chiller_kw、aux_kw。</p><pre tabindex="0"><code>python3 python_chiller_efficiency_lab.py
python3 python_chiller_efficiency_lab.py --csv python_chiller_efficiency_samples.csv
python3 python_chiller_efficiency_lab.py --test</code></pre>
<p>預期摘要：<code>cooling_kwh=952.315</code>、<code>chiller_kwh=208.75</code>、<code>plant_kwh=251.25</code>，冰機與全廠 COP 約 4.5620／3.7903，整段 kW/RT 約 0.7709／0.9279。內建資料另示範獨立全廠總表 253.00 kWh，和分錶加總差 +1.75 kWh（總表的 0.692%），這不是校驗通過門檻；先核對錶邊界及時間窗。若自行讀 CSV，不虛構獨立總表值。</p>
<details><summary>展開完整 Python 程式碼</summary><pre tabindex="0"><code>&quot;&quot;&quot;標準庫合成冰機能效練習；未連接設備，不做 IPLV/NPLV 評級。&quot;&quot;&quot;
from dataclasses import dataclass, fields
import argparse
import csv
import json
import math
from pathlib import Path
import unittest

KW_PER_RT = 12000 * 1055.05585262 / 3600 / 1000  # IT Btu/h to kW


@dataclass(frozen=True)
class Interval:
    duration_min: float
    flow_m3_h: float
    supply_c: float
    return_c: float
    rho_kg_m3: float
    cp_kj_kg_k: float
    chiller_kw: float
    aux_kw: float

    @property
    def cooling_kw(self):
        return (self.flow_m3_h / 3600 * self.rho_kg_m3 * self.cp_kj_kg_k
                * (self.return_c - self.supply_c))

    def validate(self):
        if not all(math.isfinite(getattr(self, f.name)) for f in fields(self)):
            raise ValueError(&quot;不接受非有限值&quot;)
        if min(self.duration_min, self.rho_kg_m3, self.cp_kj_kg_k) &lt;= 0:
            raise ValueError(&quot;時間、密度與比熱必須大於零&quot;)
        if min(self.flow_m3_h, self.chiller_kw, self.aux_kw) &lt; 0:
            raise ValueError(&quot;流量和用電量測不可為負&quot;)
        if self.return_c &lt; self.supply_c:
            raise ValueError(&quot;回水低於供水；先核對感測器位置、模式與同時性&quot;)
        if self.cooling_kw &gt; 0 and self.chiller_kw == 0:
            raise ValueError(&quot;此單機邊界不接受正冷量而冰機用電為零；核對邊界及時間窗&quot;)


SYNTHETIC = (
    Interval(15, 180, 7.0, 12, 1000, 4.186, 200, 35),
    Interval(30, 144, 7.5, 12, 1000, 4.186, 160, 30),
    Interval(45, 90, 7.0, 11, 1000, 4.186, 105, 25),
)


def kpis(cooling, electric):
    if cooling &lt;= 0 or electric &lt;= 0:
        return {&quot;cop&quot;: None, &quot;kw_per_rt&quot;: None}
    return {&quot;cop&quot;: cooling / electric, &quot;kw_per_rt&quot;: KW_PER_RT * electric / cooling}


def matched_summary(rows):
    cool_kwh = chiller_kwh = aux_kwh = 0.0
    detail = []
    for row in rows:
        row.validate()
        cooling = row.cooling_kw
        plant_kw = row.chiller_kw + row.aux_kw
        h = row.duration_min / 60
        cool_kwh += cooling * h
        chiller_kwh += row.chiller_kw * h
        aux_kwh += row.aux_kw * h
        detail.append({
            &quot;cooling_kw&quot;: cooling, &quot;cooling_rt&quot;: cooling / KW_PER_RT,
            &quot;chiller&quot;: kpis(cooling, row.chiller_kw),
            &quot;plant&quot;: kpis(cooling, plant_kw)
        })
    if not detail:
        raise ValueError(&quot;至少一筆有效的同步時段資料&quot;)
    return {
        &quot;intervals&quot;: detail, &quot;cooling_kwh&quot;: cool_kwh,
        &quot;chiller_kwh&quot;: chiller_kwh, &quot;aux_kwh&quot;: aux_kwh,
        &quot;plant_kwh&quot;: chiller_kwh + aux_kwh,
        &quot;chiller&quot;: kpis(cool_kwh, chiller_kwh),
        &quot;plant&quot;: kpis(cool_kwh, chiller_kwh + aux_kwh),
    }


def electric_residual(chiller_kwh, aux_kwh, independently_metered_plant_kwh):
    &quot;&quot;&quot;總表減去同一時間窗的分表合計；僅診斷，不自動調整讀值。&quot;&quot;&quot;
    if any(not math.isfinite(v) or v &lt; 0 for v in
           (chiller_kwh, aux_kwh, independently_metered_plant_kwh)):
        raise ValueError(&quot;殘差檢查輸入必須是非負有限電能&quot;)
    diff = independently_metered_plant_kwh - chiller_kwh - aux_kwh
    return {&quot;kwh&quot;: diff,
            &quot;pct_of_total_meter&quot;: 100 * diff / independently_metered_plant_kwh
                                if independently_metered_plant_kwh else None}


def read_csv(path):
    schema = tuple(f.name for f in fields(Interval))
    with open(path, encoding=&quot;utf-8-sig&quot;, newline=&quot;&quot;) as source:
        reader = csv.DictReader(source)
        if reader.fieldnames is None or set(reader.fieldnames) != set(schema) or len(reader.fieldnames) != len(schema):
            raise ValueError(&quot;CSV 欄位不符&quot;)
        for i, row in enumerate(reader, 2):
            try:
                if None in row:
                    raise ValueError(&quot;欄位過多&quot;)
                value = Interval(*(float(row[name]) for name in schema))
                value.validate()
            except (ValueError, TypeError) as err:
                raise ValueError(f&quot;第 {i} 列不完整或無效&quot;) from err
            yield value


class LabTests(unittest.TestCase):
    def test_baseline(self):
        s = matched_summary(SYNTHETIC)
        self.assertAlmostEqual(s[&quot;intervals&quot;][0][&quot;cooling_kw&quot;], 1046.5)
        self.assertAlmostEqual(s[&quot;cooling_kwh&quot;], 952.315)
        self.assertAlmostEqual(s[&quot;plant_kwh&quot;], 251.25)
        self.assertAlmostEqual(electric_residual(s[&quot;chiller_kwh&quot;], s[&quot;aux_kwh&quot;], 253)[&quot;kwh&quot;], 1.75)

    def test_sign_and_zero(self):
        from dataclasses import replace
        first = SYNTHETIC[0]
        for bad in (replace(first, return_c=6),
                    replace(first, chiller_kw=0),
                    replace(first, flow_m3_h=math.nan)):
            with self.assertRaises(ValueError):
                matched_summary((bad,))
        zero = matched_summary((replace(first, flow_m3_h=0),))
        self.assertIsNone(zero[&quot;chiller&quot;][&quot;cop&quot;])
        self.assertGreater(zero[&quot;plant_kwh&quot;], 0)

    def test_missing_data(self):
        from tempfile import TemporaryDirectory
        with self.assertRaises(ValueError):
            matched_summary(())
        with TemporaryDirectory() as d:
            path = Path(d, &quot;missing.csv&quot;)
            path.write_text(&quot;duration_min\n15\n&quot;)
            with self.assertRaises(ValueError):
                list(read_csv(path))
            path.write_text(&quot;,&quot;.join(f.name for f in fields(Interval))
                            + &quot;\n15,180,7,,1000,4.186,200,35\n&quot;)
            with self.assertRaises(ValueError):
                list(read_csv(path))


def main():
    parser = argparse.ArgumentParser(description=__doc__)
    parser.add_argument(&quot;--csv&quot;, type=Path, help=&quot;可選的同步合成資料 CSV&quot;)
    parser.add_argument(&quot;--test&quot;, action=&quot;store_true&quot;)
    args = parser.parse_args()
    if args.test:
        unittest.main(argv=[&quot;lab&quot;])
        return
    s = matched_summary(read_csv(args.csv) if args.csv else SYNTHETIC)
    if not args.csv:
        s[&quot;synthetic_total_meter_residual&quot;] = electric_residual(
            s[&quot;chiller_kwh&quot;], s[&quot;aux_kwh&quot;], 253
        )
    print(json.dumps(s, ensure_ascii=False, indent=2, allow_nan=False))


if __name__ == &quot;__main__&quot;:
    main()</code></pre></details>
<p>練習：把 A、B、C 的 COP 做簡單平均再比較期間值，說明為什麼不同。另以只讀副本變更供回水順序，觀察驗證程式如何拒絕不適用的冷卻模式記錄。</p></section><section class="panel" id="diagnosis"><h2>診斷｜先排除量測誤差，再談低 ΔT</h2><ol><li><strong>對時、點位與倍率：</strong>核對時區、窗口和趨勢時間戳、供回水感測器安裝位置、流量方向／流量計量程，以及電錶 CT/PT 倍率；用三相實功率或有效電能，別拿 kVA 代 kW。</li><li><strong>配對感測器校驗：</strong>若兩支各有 ±0.10°C 最大誤差，僅 ΔT 的保守誤差上界可達 ±0.20 K。真實 5 K 時達 4%；1 K 時達 20%。這不是統計信賴區間，也未含流量或物性誤差。使用不確定度分析時要交代感測器相關性與同步條件。</li><li><strong>查低 ΔT 根因，不從 COP 單指標下結論：</strong>以同一負載對照流量、回水溫、末端閥位、旁通／混水、二次與一次流量差，並核對盤管和壓差。若可信低 ΔT，等冷量下通常意味更大流量，可能增加泵耗或提前耗盡可用流量；不能只用低 ΔT 推論某台冰機退化。</li><li><strong>拒絕錯位資料：</strong>有流量、冷量正值但機組電力顯示零時，先查時間錯位、計量缺漏、自由冷卻或蓄冰是否另有供冷；本單機示例視為不合其邊界。零冷量／零電力的單段效率顯示不可計，並按約定保留待機電能。</li></ol>
<p class="notice">本章是離線觀測與資料驗證，不是自動改變供水溫、泵速、閥位或保護值的操作指令。改善冷量或泵塔效率前，另行確認原廠操作範圍、最小流量、負載裕度、現場維護與控制核准。</p>
<h3>規格與參考文件</h3><ul><li><a href="https://www.nist.gov/pml/special-publication-811/nist-guide-si-appendix-b-conversion-factors/nist-guide-si-appendix-b8">NIST SP 811：冷凍噸換算</a></li><li><a href="https://www.ahrinet.org/search-standards/ahri-550590-i-p-and-551591-si-performance-rating-water-chilling-and-heat-pump-water-heating-packages">AHRI 550/590 與 551/591：冰機評級</a> · <a href="https://www.ahrinet.org/certification/ahri-certification-programs/water-cooled-water-chilling-and-heat-pump-water-heating-packages-using-vapor-compression-cycle-wccl">AHRI 水冷冰機認證</a></li><li><a href="https://handbook.ashrae.org/Handbooks/S16/SI/s16_ch03/s16_ch03_si.aspx">ASHRAE Handbook：中央冷卻與供熱系統</a> · <a href="https://www.ashrae.org/file%20library/technical%20resources/standards%20and%20guidelines/standards%20errata/standards-errata/standards/184-2016erratasheet-10-2-2017-.pdf">ASHRAE 184 勘誤：冰機量測項目</a></li></ul></section><footer><a href="#top">回頁首</a> · <a href="python_datacenter_efficiency_tutorial.html">回資料中心能源管理</a></footer><!-- extension:start --><style>.ext-section .ext-diagram{margin:1rem 0;padding:.75rem;border:1px solid rgba(127,127,127,.3);border-radius:10px;background:transparent;color:inherit;overflow-x:auto;--dg-blue:#3b82f6;--dg-green:#2f9e5b;--dg-orange:#e07b1f;--dg-red:#d64545}.ext-diagram svg{display:block;width:100%;min-width:34rem;height:auto}.ext-section .ext-diagram figcaption{margin-top:.5rem;font-size:.95em;font-weight:400;color:inherit;line-height:1.65}.ext-diagram .dg-box{fill:rgba(127,127,127,.08)}.ext-diagram .dg-blue{stroke:var(--dg-blue);fill:rgba(59,130,246,.12)}.ext-diagram .dg-green{stroke:var(--dg-green);fill:rgba(47,158,91,.13)}.ext-diagram .dg-orange{stroke:var(--dg-orange);fill:rgba(224,123,31,.13)}.ext-diagram .dg-red{stroke:var(--dg-red);fill:rgba(214,69,69,.12)}.ext-diagram .dg-line-red{stroke:var(--dg-red)}.ext-diagram .dg-line-green{stroke:var(--dg-green)}.ext-diagram .dg-dash{stroke-dasharray:6 4}</style><style>.ext-section{margin:2.5rem 0;padding:1.5rem;border:1px solid rgba(127,127,127,.35);border-radius:12px}.ext-section h3{margin-top:1.5rem}.ext-section details{margin:.5rem 0;padding:.5rem .75rem;border:1px solid rgba(127,127,127,.3);border-radius:8px}.ext-section summary{cursor:pointer;font-weight:600}.ext-section pre{overflow:auto;max-width:100%}.ext-section .ext-note{opacity:.85;font-size:.95em}</style><section class="ext-section" id="extension"><h2>延伸學習：實作、現場案例與自我檢查</h2><p>本節用一組 15 分鐘平均資料同時算冰機與全廠能效，再示範兩個常讓數字失真的因素：低 ΔT 讓泵浦耗電增加，以及溫度感測器的小誤差讓冰機看起來變好或變差。</p><h3>架構圖與流程圖</h3><!-- diagram:start --><figure class="ext-diagram" id="diagram-1" data-kind="architecture"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 760 520" role="img" aria-labelledby="dg-cba-title dg-cba-desc" font-family="system-ui, 'Noto Sans TC', sans-serif" font-size="13">
  <title id="dg-cba-title">冰機與全廠能效的量測點、邊界與兩個失真來源</title>
  <desc id="dg-cba-desc">對應延伸範例的 15 分鐘平均資料。負載側的空調箱與盤管把熱量帶回冰水；冰水量測點讀到流量 45 L/s、供水 7.0 °C、回水 12.5 °C，冷量為 45 乘 4.186 乘 5.5，等於 1,036.0 kW、294.6 RT。冰機電表 168.0 kW 與冷量相除，得冰機邊界 0.570 kW/RT、COP 6.17。再加上輔機電表的冰水泵 18.5、冷卻水泵 22.0、冷卻塔 11.0 kW，全廠 219.5 kW，得全廠邊界 0.745 kW/RT、COP 4.72。兩個失真來源：供回水溫度感測器反向漂移 0.2 °C 會讓冰機 kW/RT 落在 0.532 到 0.615；負載側閥件或盤管問題造成低 ΔT，ΔT 3.5 °C 時冰水流量增為 70.7 L/s，冰水泵上限估計 71.8 kW，全廠惡化到 0.926 kW/RT。</desc>
  <defs>
    <marker id="dg-cba-arrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto-start-reverse">
      <path d="M0,0 L10,5 L0,10 z" fill="currentColor"/>
    </marker>
  </defs>
  <g stroke="currentColor" stroke-width="1.5" fill="none">
    <rect class="dg-box" x="20" y="40" width="190" height="64" rx="6"/>
    <rect class="dg-box" x="260" y="140" width="250" height="56" rx="6"/>
    <rect class="dg-box" x="20" y="250" width="190" height="56" rx="6"/>
    <rect class="dg-box" x="20" y="340" width="190" height="76" rx="6"/>
  </g>
  <g stroke-width="1.5" fill="none">
    <rect class="dg-blue" x="260" y="40" width="250" height="64" rx="6" stroke="#3b82f6"/>
    <rect class="dg-green" x="260" y="250" width="250" height="56" rx="6" stroke="#2f9e5b"/>
    <rect class="dg-green" x="260" y="350" width="250" height="56" rx="6" stroke="#2f9e5b"/>
    <rect class="dg-red dg-dash" x="550" y="32" width="195" height="80" rx="6" stroke="#d64545" stroke-dasharray="6 4"/>
    <rect class="dg-orange dg-dash" x="550" y="338" width="195" height="80" rx="6" stroke="#e07b1f" stroke-dasharray="6 4"/>
  </g>
  <g stroke="currentColor" stroke-width="1.5" fill="none" marker-end="url(#dg-cba-arrow)">
    <line x1="210" y1="72" x2="258" y2="72"/>
    <line x1="385" y1="104" x2="385" y2="138"/>
    <line x1="385" y1="196" x2="385" y2="248"/>
    <line x1="210" y1="278" x2="258" y2="278"/>
    <line x1="385" y1="306" x2="385" y2="348"/>
    <line x1="210" y1="378" x2="258" y2="378"/>
  </g>
  <g stroke-width="1.5" fill="none" stroke-dasharray="6 4" marker-end="url(#dg-cba-arrow)">
    <line class="dg-line-red" x1="550" y1="72" x2="512" y2="72" stroke="#d64545"/>
    <line x1="550" y1="378" x2="512" y2="378" stroke="currentColor"/>
  </g>
  <g fill="currentColor" text-anchor="middle">
    <text x="115" y="66" font-weight="700">負載側 AHU／盤管</text>
    <text x="115" y="86" font-size="12">二通閥、旁通閥決定回水溫</text>
    <text x="385" y="66" font-weight="700">冰水量測點</text>
    <text x="385" y="86" font-size="12">45 L/s，供 7.0 °C／回 12.5 °C</text>
    <text x="385" y="163" font-weight="700">冷量 45 × 4.186 × 5.5</text>
    <text x="385" y="183" font-size="12">1,036.0 kW ＝ 294.6 RT</text>
    <text x="115" y="273" font-weight="700">冰機電表</text>
    <text x="115" y="293" font-size="12">168.0 kW</text>
    <text x="115" y="364" font-weight="700">輔機電表</text>
    <text x="115" y="384" font-size="12">冰水泵 18.5、冷卻水泵 22.0</text>
    <text x="115" y="402" font-size="12">冷卻塔 11.0 kW</text>
    <text x="385" y="273" font-weight="700">冰機邊界</text>
    <text x="385" y="293" font-size="12">0.570 kW/RT，COP 6.17</text>
    <text x="385" y="373" font-weight="700">全廠邊界（219.5 kW）</text>
    <text x="385" y="393" font-size="12">0.745 kW/RT，COP 4.72</text>
    <text x="647" y="56" font-weight="700">感測器漂移</text>
    <text x="647" y="76" font-size="12">供、回反向各偏 0.2 °C</text>
    <text x="647" y="95" font-size="12">冰機 0.532～0.615 kW/RT</text>
    <text x="647" y="362" font-weight="700">低 ΔT 3.5 °C（負載側）</text>
    <text x="647" y="382" font-size="12">流量 70.7 L/s，冰水泵 ≤ 71.8 kW</text>
    <text x="647" y="401" font-size="12">全廠惡化到 0.926 kW/RT</text>
    <text x="380" y="468" font-size="12">冷量與每個電表都用同一個 15 分鐘時間窗；全廠分母要含所有列入邊界的設備。</text>
    <text x="380" y="487" font-size="12">低 ΔT 的泵浦功率以流量三次方估計，是上限；固定差壓控制下增幅較小。</text>
  </g>
  <g fill="currentColor" font-size="12">
    <text x="393" y="333">＋輔機</text>
  </g>
</svg><figcaption><strong>架構圖｜量測點、兩種邊界與兩個失真來源</strong>：對應延伸範例的 15 分鐘平均資料：同一個冷量 294.6 RT，只用冰機電表得 0.570 kW/RT，加上冰水泵、冷卻水泵與冷卻塔得全廠 0.745 kW/RT。感測器漂移直接改變分子（冷量），低 ΔT 則透過流量增加、泵浦耗電上升改變全廠分母。</figcaption></figure><!-- diagram:end --><!-- diagram:start --><figure class="ext-diagram" id="diagram-2" data-kind="flow"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 760 580" role="img" aria-labelledby="dg-cic-title dg-cic-desc" font-family="system-ui, 'Noto Sans TC', sans-serif" font-size="13">
  <title id="dg-cic-title">冰機 kW/RT 突然改善時的查核流程圖</title>
  <desc id="dg-cic-desc">對應延伸學習的現場案例步驟。kW/RT 在數月內明顯改善，例如從 0.57 降到 0.53 時，先查供回水溫度感測器在同一水溫下的差值是否小於 0.1 °C；不是就先校正感測器，該期間結果標記為低信賴度。接著查 ΔT 是否至少 2 °C；低於 2 °C 多半是低負載或停機時段，標記低信賴度，不列入趨勢。再查冷量與各電表是否用同一時間窗、電表邊界是否沒變；不是就修正對時或電表範圍後重算。三項都通過，才把改善日期與負載率、冷卻水進水溫對照，作為改善候選，仍須用量測基準查證節電量。</desc>
  <defs>
    <marker id="dg-cic-arrow" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="8" markerHeight="8" orient="auto-start-reverse">
      <path d="M0,0 L10,5 L0,10 z" fill="currentColor"/>
    </marker>
  </defs>
  <g stroke="currentColor" stroke-width="1.5" fill="none">
    <rect class="dg-box dg-blue" x="30" y="12" width="380" height="48" rx="24" stroke="#3b82f6"/>
    <polygon class="dg-box" points="220,84 405,122 220,160 35,122"/>
    <polygon class="dg-box" points="220,188 405,226 220,264 35,226"/>
    <polygon class="dg-box" points="220,292 405,330 220,368 35,330"/>
    <rect class="dg-box" x="30" y="396" width="380" height="56" rx="6"/>
  </g>
  <g stroke-width="1.5" fill="none">
    <rect class="dg-red" x="460" y="96" width="285" height="52" rx="6" stroke="#d64545"/>
    <rect class="dg-orange" x="460" y="200" width="285" height="52" rx="6" stroke="#e07b1f"/>
    <rect class="dg-red" x="460" y="304" width="285" height="52" rx="6" stroke="#d64545"/>
    <rect class="dg-green" x="30" y="480" width="380" height="56" rx="6" stroke="#2f9e5b"/>
  </g>
  <g stroke="currentColor" stroke-width="1.5" fill="none" marker-end="url(#dg-cic-arrow)">
    <line x1="220" y1="60" x2="220" y2="82"/>
    <line x1="405" y1="122" x2="458" y2="122"/>
    <line x1="220" y1="160" x2="220" y2="186"/>
    <line x1="405" y1="226" x2="458" y2="226"/>
    <line x1="220" y1="264" x2="220" y2="290"/>
    <line x1="405" y1="330" x2="458" y2="330"/>
    <line x1="220" y1="368" x2="220" y2="394"/>
    <line x1="220" y1="452" x2="220" y2="478"/>
  </g>
  <g fill="currentColor" text-anchor="middle">
    <text x="220" y="33" font-weight="700">kW/RT 數月內明顯改善</text>
    <text x="220" y="51" font-size="12">例：0.57 → 0.53，看似省 7%</text>
    <text x="220" y="118" font-size="12">供回水感測器同水溫比對</text>
    <text x="220" y="135" font-size="12">差值 &lt; 0.1 °C？</text>
    <text x="220" y="230" font-size="12">ΔT ≥ 2 °C？</text>
    <text x="220" y="326" font-size="12">冷量與各電表同一時間窗、</text>
    <text x="220" y="343" font-size="12">電表邊界沒有改變？</text>
    <text x="220" y="419" font-weight="700">對照改善上線日期</text>
    <text x="220" y="439" font-size="12">同負載率、同冷卻水進水溫的時段比較</text>
    <text x="220" y="503" font-weight="700">列為改善候選</text>
    <text x="220" y="523" font-size="12">節電量仍須以量測基準查證</text>
    <text x="602" y="118" font-weight="700">先校正感測器</text>
    <text x="602" y="137" font-size="12">漂移期間的結果標記低信賴度</text>
    <text x="602" y="222" font-weight="700">低負載或停機時段</text>
    <text x="602" y="241" font-size="12">標記低信賴度，不列入趨勢</text>
    <text x="602" y="326" font-weight="700">修正對時或電表範圍</text>
    <text x="602" y="345" font-size="12">重算後再比較，不混用前後口徑</text>
    <text x="380" y="566" font-size="12">0.2 °C 的反向漂移就能讓 ΔT 從 5.5 變 5.9 °C，冷量高估約 7%；先排除量測，再談設備改善。</text>
  </g>
  <g fill="currentColor" font-size="12">
    <text x="420" y="114">否</text>
    <text x="228" y="180">是</text>
    <text x="420" y="218">否</text>
    <text x="228" y="284">是</text>
    <text x="420" y="322">否</text>
    <text x="228" y="388">是</text>
  </g>
</svg><figcaption><strong>流程圖｜kW/RT 突然改善時的查核順序</strong>：對應下方現場案例的步驟：先排除感測器、低 ΔT 時段與時間窗或電表邊界的問題，三項都通過才把數字和改善措施上線日期對照。判斷門檻（0.1 °C、2 °C）是本教材建議值，現場依感測器規格與合約調整。</figcaption></figure><!-- diagram:end --><h3>可實跑範例：kW/RT、COP、低 ΔT 與感測器誤差</h3><p>冷量以流量 × 比熱 × ΔT 計算，1 RT = 3.517 kW。低 ΔT 情境假設泵浦功率與流量三次方成正比，是上限估計；感測器誤差情境把供回水各偏 0.2 °C，觀察 kW/RT 的變化。</p><p><a class="button" download href="extensions/python_chiller_efficiency_tutorial/example.py">下載範例 example.py</a></p><pre><code class="language-python">&quot;&quot;&quot;冰機 kW/RT、COP 與全廠能效；並示範低 ΔT 對泵浦用電的影響（標準函式庫）。

冷量 kW = 流量(L/s) × 4.186 × ΔT(°C)；1 RT = 3.517 kW。
&quot;&quot;&quot;
RT_KW = 3.517
CP = 4.186                                      # kJ/(kg·K)，以 1 kg/L 近似


def cooling_kw(flow_lps, t_return, t_supply):
    return flow_lps * CP * (t_return - t_supply)


if __name__ == &quot;__main__&quot;:
    # 15 分鐘平均資料：冰水 45 L/s、回水 12.5 °C、供水 7.0 °C
    q = cooling_kw(45.0, 12.5, 7.0)
    rt = q / RT_KW
    chiller_kw, chw_pump, cw_pump, tower = 168.0, 18.5, 22.0, 11.0
    plant_kw = chiller_kw + chw_pump + cw_pump + tower
    print(f&quot;冷量 {q:.1f} kW = {rt:.1f} RT&quot;)
    print(f&quot;冰機 {chiller_kw} kW → {chiller_kw / rt:.3f} kW/RT，COP {q / chiller_kw:.2f}&quot;)
    print(f&quot;全廠 {plant_kw} kW → {plant_kw / rt:.3f} kW/RT，COP {q / plant_kw:.2f}&quot;)
    print()
    print(&quot;同樣冷量下，ΔT 對冰水流量與泵浦用電的影響（泵浦功率 ∝ 流量³ 的上限估計）：&quot;)
    for dt in (5.5, 4.5, 3.5):
        flow = q / (CP * dt)
        pump = chw_pump * (flow / 45.0) ** 3
        print(f&quot;  ΔT {dt} °C → 流量 {flow:5.1f} L/s，冰水泵約 {pump:5.1f} kW，&quot;
              f&quot;全廠 {(chiller_kw + pump + cw_pump + tower) / rt:.3f} kW/RT&quot;)
    print()
    print(&quot;溫度感測器誤差的影響：供回水各偏 0.2 °C（方向相反）時&quot;)
    for err in (0.0, 0.2, -0.2):
        q_err = cooling_kw(45.0, 12.5 + err, 7.0 - err)
        print(f&quot;  誤差 {err:+.1f} °C：冷量 {q_err / RT_KW:6.1f} RT，冰機 {chiller_kw / (q_err / RT_KW):.3f} kW/RT&quot;)
</code></pre><p class="ext-note">執行方式：<code>python example.py</code>，只需 Python 3.10 以上，無第三方套件</p><h4>預期輸出（以 Python 3.13 實際執行產生）</h4><pre><code>冷量 1036.0 kW = 294.6 RT
冰機 168.0 kW → 0.570 kW/RT，COP 6.17
全廠 219.5 kW → 0.745 kW/RT，COP 4.72

同樣冷量下，ΔT 對冰水流量與泵浦用電的影響（泵浦功率 ∝ 流量³ 的上限估計）：
  ΔT 5.5 °C → 流量  45.0 L/s，冰水泵約  18.5 kW，全廠 0.745 kW/RT
  ΔT 4.5 °C → 流量  55.0 L/s，冰水泵約  33.8 kW，全廠 0.797 kW/RT
  ΔT 3.5 °C → 流量  70.7 L/s，冰水泵約  71.8 kW，全廠 0.926 kW/RT

溫度感測器誤差的影響：供回水各偏 0.2 °C（方向相反）時
  誤差 +0.0 °C：冷量  294.6 RT，冰機 0.570 kW/RT
  誤差 +0.2 °C：冷量  316.0 RT，冰機 0.532 kW/RT
  誤差 -0.2 °C：冷量  273.2 RT，冰機 0.615 kW/RT</code></pre><h3>工程現場案例：冰機效率每月都在「改善」，其實是溫度計漂移</h3><p>某冰水廠的冰機 kW/RT 在半年內從 0.57 降到 0.53，看起來效率提升 7%。檢查後發現回水溫度感測器漂移 +0.2 °C、供水 −0.2 °C，ΔT 從 5.5 °C 變成 5.9 °C，冷量被高估 7%。範例的最後一段重現了這個現象：0.2 °C 的誤差就讓 kW/RT 從 0.570 變成 0.532。</p><p>另一個常見問題是低 ΔT：負載側二通閥失效或盤管髒污時，回水溫度偏低，要用更多流量才能送出同樣冷量。範例中 ΔT 從 5.5 °C 降到 3.5 °C，冰水流量增加 57%，全廠 kW/RT 從 0.745 惡化到最多 0.926。</p><ol><li>供回水溫度感測器至少每年以標準溫度計比對，兩支感測器在同一水溫下的差值應小於 0.1 °C。</li><li>能效計算前先檢查 ΔT 合理範圍，ΔT 過小（例如 &lt; 2 °C）的時段標記為低信賴度。</li><li>全廠 kW/RT 要包含冰機、冰水泵、冷卻水泵與冷卻水塔風扇，各自的電表與冷量用同一時間窗。</li><li>低 ΔT 先查負載端：二通閥是否關不緊、旁通閥是否常開、盤管是否結垢。</li></ol><h3>版本與法規更新（核對日期 2026-11-28）</h3><ul><li>AHRI 官方目錄已列出 550/590-2026（I-P）與 551/591-2026、551/591-2026-2（SI）；2020、2023 版屬歷史版本，新案先核對採購規範與額定試驗條件。以下是四負載點的 IPLV／NPLV 算例：100%、75%、50%、25% 負載的權重為 1%、42%、45%、12%。以 COP 或 EER 表示時是加權算術平均；以 kW/RT 表示時要用加權調和平均：IPLV = 1 ÷ (0.01/A + 0.42/B + 0.45/C + 0.12/D)，直接對 kW/RT 做算術平均會算錯。設計時以 IPLV 比較機型，運轉時仍要用現場量測的 kW/RT，兩者條件不同，不能直接比較。 <a href="https://www.ahrinet.org/search-standards/ahri-550590-i-p-and-551591-si-performance-rating-water-chilling-and-heat-pump-water-heating-packages">來源：AHRI 官方標準目錄：550/590（I-P）、551/591（SI）</a> <a href="https://www.ahrinet.org/sites/default/files/AHRI%20551%20591-2026%20SI.pdf">來源：ANSI/AHRI 551/591-2026（SI），附錄 D 比較效率表示法</a> <a href="https://www.ahrinet.org/system/files/2023-06/AHRI%20Standard%20550-590%202020%20%28I-P%29%20with%20Addendum%201.pdf">來源：AHRI 550/590-2020（I-P）含 Addendum 1（舊版）</a></li></ul><h3>練習題與自我檢查</h3><ol><li><p>冰水流量 45 L/s、ΔT 5.5 °C 的冷量是多少 RT？請手算後與範例比對。</p><details><summary>看解答</summary><p>45 × 4.186 × 5.5 = 1,036.0 kW，÷ 3.517 = 294.6 RT。</p></details></li><li><p>冰機 kW/RT 0.570 換算成 COP 是多少？兩者有什麼關係？</p><details><summary>看解答</summary><p>COP = 3.517 ÷ kW/RT = 3.517 ÷ 0.570 ≈ 6.17。kW/RT 越低越好，COP 越高越好，兩者互為倒數關係（差一個單位換算係數）。</p></details></li><li><p>為什麼範例說泵浦功率與流量三次方成正比是「上限估計」？</p><details><summary>看解答</summary><p>立方定律只在系統沒有靜揚程且差壓設定點隨流量下降時成立。若冰水泵依固定差壓控制，揚程不會隨流量平方下降，功率增加會小於三次方；但若泵浦已在高轉速，增加流量可能需要加開一台泵，功率會階梯式上升。</p></details></li><li><p>修改 cooling_kw()，在 ΔT 小於 1 °C 時丟出例外，理由是什麼？</p><details><summary>看解答</summary><p>ΔT 很小時，溫度計的 ±0.1 °C 誤差就占 10% 以上，算出的冷量與能效已無參考價值，常見於低負載或冰機停機時段。直接拒絕計算比產生誤導性的數字安全。</p></details></li><li><p>某冰機在 100%、75%、50%、25% 負載的 kW/RT 分別是 0.60、0.50、0.45、0.55。IPLV 是多少 kW/RT？若誤用算術平均會得到多少？</p><details><summary>看解答</summary><p>調和平均：1 ÷ (0.01/0.60 + 0.42/0.50 + 0.45/0.45 + 0.12/0.55) = 1 ÷ (0.0167 + 0.84 + 1.0 + 0.2182) ≈ 0.482 kW/RT。誤用算術平均：0.01×0.60 + 0.42×0.50 + 0.45×0.45 + 0.12×0.55 = 0.4845 kW/RT。此例差異不大，但各負載點差距越大，算術平均的偏差越明顯，而且方向固定偏高。</p></details></li><li><p>若只有回水感測器漂移 +0.2 °C、供水正確，範例的冷量、冰機 kW/RT 與 COP 會變成多少？為什麼單邊漂移比案例中的反向漂移影響小？</p><details><summary>看解答</summary><p>ΔT 從 5.5 變 5.7 °C：冷量 45 × 4.186 × 5.7 ＝ 1,073.7 kW ＝ 305.3 RT，冰機 168 ÷ 305.3 ≈ 0.550 kW/RT、COP 6.39，看起來改善約 3.5%（以 cooling_kw(45.0, 12.7, 7.0) 實際執行驗證）。</p><p>冷量和 ΔT 成正比：單邊漂移只讓 ΔT 多 0.2 °C（+3.6%），供回水反向各偏 0.2 °C 則多 0.4 °C（+7.3%）。所以兩支感測器要在同一水溫下成對比對，只看單支的絕對誤差不夠。</p></details></li></ol></section><!-- extension:end -->
</main></body></html>