<!doctype html><html lang="zh-Hant"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1"><title>機房能源效率指標｜Python 實測與採集</title>
<style>
:root{color-scheme:light;--ink:#142d43;--muted:#375573;--line:#b7cad9;--soft:#eaf3f9;--paper:#f0f5f8;--nav:#0c253a;--accent:#005770;--alt:#a9401a;font-family:system-ui,"PingFang TC","Microsoft JhengHei",sans-serif}*{box-sizing:border-box}body{margin:0;background:var(--paper);color:var(--ink);line-height:1.65}header{background:var(--nav);color:#f4fbff;padding:clamp(1.2rem,4vw,3rem)}header a{color:#abebf8}header div,main,footer{max-width:none;margin:auto}main,footer{width:100%;padding:clamp(.75rem,3vw,2rem) clamp(.8rem,2.2vw,2.75rem)}h1{font-size:clamp(2rem,6vw,4.2rem);line-height:1.12;margin:.55rem 0 1rem}h2{font-size:clamp(1.3rem,3vw,2rem);line-height:1.3;margin:.2rem 0 .65rem}h3{margin:1.1rem 0 .4rem}a{color:var(--accent);text-underline-offset:.22em}:focus-visible{outline:2px solid #0083a3;outline-offset:3px}section{background:white;border:1px solid var(--line);border-radius:.85rem;padding:clamp(.75rem,2.5vw,1.6rem);margin-bottom:1rem;scroll-margin-top:1rem}nav{display:flex;flex-wrap:wrap;gap:.5rem;margin-bottom:1rem}nav a,.button{display:inline-block;padding:.28rem .64rem;border:1px solid var(--line);background:#e6f3fa;border-radius:.45rem}.kicker,figcaption{font-weight:750;color:var(--accent)}header .kicker{color:#abebf8}.metric-row{display:grid;gap:.65rem;grid-template-columns:repeat(auto-fit,minmax(min(100%,14rem),1fr))}.metric-row article{border:1px solid var(--line);border-radius:.55rem;padding:.65rem .8rem;background:#f3f8fb}.metric-row p{margin:.3rem 0}.metric-value{font-weight:800;font-size:1.35rem;color:var(--accent)}figure{margin:1rem 0;padding:.75rem;border:1px solid var(--line);border-radius:.6rem;background:#f4f9fc}.flow{list-style:none;margin:.7rem 0;padding:0;display:grid;grid-template-columns:repeat(5,minmax(0,1fr));gap:1.2rem;counter-reset:step}.flow li{counter-increment:step;position:relative;padding:.6rem;overflow-wrap:anywhere;border:1px solid #8eafc5;background:white;border-radius:.55rem}.flow li strong::before{content:counter(step) " · ";color:var(--accent)}.flow li:not(:last-child)::after{content:"→";position:absolute;left:calc(100% + .14rem);top:39%;font-weight:bold;color:var(--accent)}.scroll{overflow:auto;border:1px solid var(--line);border-radius:.5rem;margin:.8rem 0}table{border-collapse:collapse;min-width:37rem;width:100%;text-align:left}th,td{padding:.55rem .65rem;vertical-align:top;border-bottom:1px solid #d2e0e8}thead th{background:#e6f3fa}tbody tr:nth-child(even){background:#f3f8fb}th[scope=row]{font-weight:650}.callout{border-left:.3rem solid #a7681c;background:#fff2d9;padding:.62rem .8rem}.formula{font-family:ui-monospace,monospace;color:#00546c;font-weight:650;overflow-wrap:anywhere}.chart-block{width:100%;min-width:0}.bar-row{display:grid;grid-template-columns:minmax(5rem,11rem) minmax(0,1fr) 4rem;gap:.55rem;align-items:center;margin:.5rem 0}.bar-track{height:1.12rem;background:#e2eaf0;border-radius:.24rem}.bar{height:100%;border-radius:.24rem;background:#076d8c}.bar.alt{background:#a9401a}pre{overflow:auto;line-height:1.55;background:#132c40;color:#eefaff;padding:.75rem;border-radius:.5rem}code{overflow-wrap:anywhere}pre code{overflow-wrap:normal}details{margin:.6rem 0;border:1px solid var(--line);padding:.65rem;border-radius:.55rem}summary{cursor:pointer;font-weight:700}@media(max-width:800px){.flow{grid-template-columns:1fr}.flow li:not(:last-child)::after{content:"↓";left:50%;top:100%}}

.calc-table th,.calc-table td{overflow-wrap:anywhere}.calc-table tbody tr:last-child{border-block-end:1px solid var(--line)}#worked-calculations p,#worked-calculations ul{max-inline-size:92ch}

.formula-sheet-table th,.formula-sheet-table td{overflow-wrap:anywhere}.formula-sheet-table td:nth-child(2){color:#00546c;font-weight:650}#formula-sheet>p{max-inline-size:90ch}
@media(max-width:640px){.formula-sheet-table,.formula-sheet-table tbody,.formula-sheet-table tr,.formula-sheet-table th[scope=row],.formula-sheet-table td{display:block;min-width:0}.formula-sheet-table thead{position:absolute;width:1px;height:1px;overflow:hidden;clip-path:inset(50%)}.formula-sheet-table tbody th{background:#e6f3fa}.formula-sheet-table td::before{display:block;content:attr(data-label);font-size:.85rem;color:var(--muted);font-weight:600}}

/* Keep numerical comparisons fluid; bound only explanatory text. */
:root{--lesson-prose-width:min(46rem,84ch)}
header :is(p,ul),main section :is(p,ul:not([class]),ol:not([class])),main figure figcaption,footer :is(p,ul){max-inline-size:var(--lesson-prose-width)}
#worked-calculations :is(p,ul),#formula-sheet>p{max-inline-size:var(--lesson-prose-width)}
/* These list elements are visual diagrams, not paragraph columns. */
main section :is(.flow,.bars,.segments,.bar-row){max-inline-size:none}
#airflow .flow li span{display:block;overflow-wrap:anywhere} #airflow .flow li strong,#liquid-metrics .flow li strong{overflow-wrap:anywhere} #airflow .bar-row{grid-template-columns:3rem minmax(0,1fr) 5.5rem} #airflow .bar-row strong{text-align:right;font-variant-numeric:tabular-nums}
</style></head><body id="top"><header><div><p class="kicker">DATA CENTER / PYTHON FIELD GUIDE</p><h1>機房能源效率：從電表到可驗證指標</h1><p>同一時窗算 PUE、分開看用水與碳、用冰水 ΔT 與 kW/RT 解釋冷卻廠變化。</p><p><a href="index.html">回 Python 教材首頁</a> · <a href="python_industrial_data_gateway_tutorial.html">工業資料閘道</a></p></div></header>
<main><nav aria-label="教材章節"><a href="#formula-sheet">公式速查</a><a href="#metrics">指標速查</a><a href="#metering">計量架構</a><a href="#workflow">採集流程</a><a href="#trend">合成圖表</a><a href="#worked-calculations">詳細計算</a><a href="#cooling">冷卻系統</a><a href="#cdu-energy">CDU 能耗</a><a href="#airflow">機房氣流計算</a><a href="#liquid-metrics">液冷能效指標</a><a href="#lab">Python 實驗</a><a href="#commissioning">驗收</a></nav>

<section id="formula-sheet"><p class="kicker">FORMULA SHEET</p><h2>機房能效指標｜計算公式速查</h2><p>用下表直接查分子、分母、單位及原案例代入。要查原始分表、逐步驗算與資料品質，見 <a href="#worked-calculations">同一機房詳細計算</a>；水側例見 <a href="#cooling">冷卻系統</a>；風量與旁通見 <a href="#airflow">機房氣流計算</a>。</p>
<h3>能效、用水與碳</h3><div class="scroll" role="region" aria-label="能效、用水與碳公式" tabindex="0"><table class="formula-sheet-table"><thead><tr><th scope="col">指標</th><th scope="col">計算公式</th><th scope="col">單位</th><th scope="col">原案例代入／查核</th></tr></thead><tbody>
<tr><th scope="row">正式 PUE</th><td data-label="計算公式">連續 12 個月設施總耗能 ÷ 同窗 IT 設備耗能</td><td data-label="單位">無量綱</td><td data-label="原案例代入／查核">只有 60 分鐘資料，不計正式 PUE；見 iPUE。</td></tr>
<tr><th scope="row">iPUE（期間 PUE）</th><td data-label="計算公式">指定期間設施總耗能 ÷ 同窗 IT 設備耗能</td><td data-label="單位">無量綱</td><td data-label="原案例代入／查核">935 kWh ÷ 700 kWh = 1.3357</td></tr>
<tr><th scope="row">pPUE（局部 PUE）</th><td data-label="計算公式">局部邊界總耗能 ÷ 同一局部邊界 IT 耗能</td><td data-label="單位">無量綱</td><td data-label="原案例代入／查核">A 廳：314 kWh ÷ 260 kWh = 1.2077</td></tr>
<tr><th scope="row">DCiE／IT 耗電占比</th><td data-label="計算公式">IT 設備耗能 ÷ 設施總耗能 × 100%</td><td data-label="單位">%</td><td data-label="原案例代入／查核">700 ÷ 935 × 100% = 74.87%；與 iPUE 互為倒數（百分比先轉小數）。</td></tr>
<tr><th scope="row">WUE／站內用水</th><td data-label="計算公式">站內耗水量 ÷ IT 耗能</td><td data-label="單位">L/kWh IT</td><td data-label="原案例代入／查核">850 ÷ 700 = 1.2143。若指定總進水口徑：1,000 ÷ 700 = 1.4286；不含發電端用水。</td></tr>
<tr><th scope="row">CUE／營運能源碳強度</th><td data-label="計算公式">方法所定的營運能源排放量 ÷ IT 耗能</td><td data-label="單位">依方法標示 kgCO₂ 或 kgCO₂e/kWh IT</td><td data-label="原案例代入／查核">教材用 CO₂e 且只計外購電：Σ（各窗設施 kWh × 同窗電網係數）÷ 700 = 362.50 ÷ 700 = 0.5179 kgCO₂e/kWh IT；非完整盤查。</td></tr>
<tr><th scope="row">擴充場域碳強度（自訂）</th><td data-label="計算公式">（營運能源排放＋指定的非能源直接排放）÷ IT 耗能</td><td data-label="單位">kgCO₂e/kWh IT</td><td data-label="原案例代入／查核">外購電與冷媒示例：(362.50 + 3.00) ÷ 700 = 0.5221；不等同 ISO 能源口徑 CUE。</td></tr>
<tr><th scope="row">REF／再生能源係數</th><td data-label="計算公式">依方法可歸屬的再生能源 ÷ 資料中心總耗能</td><td data-label="單位">無量綱或 %</td><td data-label="原案例代入／查核">算例未提供來源及環境屬性，不計。</td></tr>
<tr><th scope="row">ERF／能源再利用係數</th><td data-label="計算公式">跨出資料中心邊界且實際再利用的合格能源 ÷ 資料中心總耗能</td><td data-label="單位">無量綱或 %</td><td data-label="原案例代入／查核">算例未量測邊界外的實際再利用能量，不計。不能直接從 PUE 分子扣除。</td></tr>
</tbody></table></div>
<h3>設備與用電</h3><div class="scroll" role="region" aria-label="設備與用電公式" tabindex="0"><table class="formula-sheet-table"><thead><tr><th scope="col">指標</th><th scope="col">計算公式</th><th scope="col">單位</th><th scope="col">原案例代入／查核</th></tr></thead><tbody>
<tr><th scope="row">冷卻用電占比</th><td data-label="計算公式">冷卻分表的電能 ÷ 同窗設施總電能 × 100%</td><td data-label="單位">%</td><td data-label="原案例代入／查核">164 ÷ 935 × 100% = 17.54%</td></tr>
<tr><th scope="row">UPS 能量效率</th><td data-label="計算公式">同一 UPS 邊界輸出電能 ÷ 同窗輸入電能 × 100%</td><td data-label="單位">%</td><td data-label="原案例代入／查核">700 ÷ 735 × 100% = 95.24%；此窗無旁路、無電池充放電。</td></tr>
<tr><th scope="row">UPS 損失／設施電力收支</th><td data-label="計算公式">同窗 UPS 輸入電能 − 輸出電能</td><td data-label="單位">kWh</td><td data-label="原案例代入／查核">735 − 700 = 35；935 = IT 700 + UPS 損失 35 + 冷卻 164 + 其餘 36。</td></tr>
<tr><th scope="row">機櫃電力負載率</th><td data-label="計算公式">量測有功功率 ÷ 同機櫃核定可用有功容量 × 100%</td><td data-label="單位">%</td><td data-label="原案例代入／查核">9 kW ÷ 16 kW × 100% = 56.25%；分母不是 A/B 雙路銘牌直接相加。</td></tr>
</tbody></table></div>
<h3>冰水側（與上方設施能耗為獨立算例）</h3><div class="scroll" role="region" aria-label="冰水側（與上方設施能耗為獨立算例）公式" tabindex="0"><table class="formula-sheet-table"><thead><tr><th scope="col">指標</th><th scope="col">計算公式</th><th scope="col">單位</th><th scope="col">原案例代入／查核</th></tr></thead><tbody>
<tr><th scope="row">冰水溫差 ΔT</th><td data-label="計算公式">回水溫度 − 供水溫度</td><td data-label="單位">K（溫差）</td><td data-label="原案例代入／查核">13 °C − 7 °C = 6 K</td></tr>
<tr><th scope="row">水側冷量 Q̇</th><td data-label="計算公式">密度 ρ × 體積流量 V̇ × 比熱 cₚ × ΔT</td><td data-label="單位">kW 熱</td><td data-label="原案例代入／查核">1,000 kg/m³ × 0.060 m³/s × 4.186 kJ/(kg·K) × 6 K = 1,506.96 kW 熱</td></tr>
<tr><th scope="row">冷噸 RT</th><td data-label="計算公式">Q̇［kW 熱］÷ 3.516853［kW 熱/RT］</td><td data-label="單位">RT</td><td data-label="原案例代入／查核">1,506.96 ÷ 3.516853 ≈ 428.50 RT</td></tr>
<tr><th scope="row">冰機／全廠 kW/RT</th><td data-label="計算公式">電功率［kW］÷ 同時、同邊界冷量［RT］</td><td data-label="單位">kW/RT</td><td data-label="原案例代入／查核">270 ÷ 428.50 ≈ 0.630；僅有冰機分表就不是全冷卻廠。</td></tr>
<tr><th scope="row">期間 kW/RT</th><td data-label="計算公式">合計電能［kWh］÷ 同時間積分冷量［RT·h］</td><td data-label="單位">kW/RT</td><td data-label="原案例代入／查核">原例是瞬時點，不能當作期間積分；勿平均每一筆 kW/RT。</td></tr>
</tbody></table></div>
<h3>CDU 液冷（獨立算例）</h3><div class="scroll" role="region" aria-label="CDU 液冷能耗公式" tabindex="0"><table class="formula-sheet-table"><thead><tr><th scope="col">指標</th><th scope="col">計算公式</th><th scope="col">單位</th><th scope="col">原案例代入／查核</th></tr></thead><tbody><tr><th scope="row">CDU 輔機能耗強度</th><td data-label="計算公式">同窗 CDU 電量 ÷ 單一水側積分熱量</td><td data-label="單位">kWhₑ/kWhₜₕ</td><td data-label="原案例代入／查核">獨立例：8.00 ÷ 383.72 ≈ 0.02085；只算 CDU 輸入電。</td></tr><tr><th scope="row">CDU 電力／熱傳冷噸</th><td data-label="計算公式">CDU 電量 ÷ 熱量的 RT·h</td><td data-label="單位">kWₑ/熱傳 RT</td><td data-label="原案例代入／查核">8.00 ÷ 109.11 ≈ 0.07332；不是冰機蒸發器 RT。</td></tr><tr><th scope="row">CDU 冷端逼近溫差</th><td data-label="計算公式">IT 側冷供液 − 設施側冷進水</td><td data-label="單位">K</td><td data-label="原案例代入／查核">30 − 26＝4；比較前核對機型取點。</td></tr></tbody></table></div><p>液冷機房另見 <a href="#cdu-energy">CDU 能耗、熱傳與雙側對帳公式</a>。</p><p class="callout"><strong>先檢查時間窗、邊界與單位。</strong>期間比例先加總分子和分母再相除；功率 kW 不是能量 kWh。分母為 0 或關鍵資料缺窗時標 N/A，不填 0；PUE 同口徑小於 1，先查邊界或電表計量。</p></section>
<section id="metrics"><p class="kicker">01 / METRICS</p><h2>各指標要回答不同問題</h2>
<div class="scroll" tabindex="0" role="region" aria-label="機房 KPI 邊界對照"><table><thead><tr><th>指標</th><th>公式及單位</th><th>解讀與界線</th></tr></thead><tbody>
<tr><th scope="row">PUE</th><td>全機房耗能 ÷ IT 耗能；無量綱</td><td>同時窗及相同機房範圍；納入已界定的電力損失、冷卻、輔助設施。PUE 不等於完成工作量效率、碳或總能耗。</td></tr>
<tr><th scope="row">iPUE</th><td>指定非連續 12 個月期間的設施耗能 ÷ IT 耗能；無量綱</td><td>短期間監控用。ISO/IEC 30134-2:2026 的正式 PUE 是連續 12 個月；一小時算例是短窗示範，不是正式年度 PUE。</td></tr>
<tr><th scope="row">pPUE</th><td>子邊界總耗能 ÷ 同邊界 IT 耗能；無量綱</td><td>例如單機廳、機櫃群；清楚列出不在子邊界的 UPS、共享冰機或其他設備。僅冷卻能耗 ÷ IT 不是 pPUE，也不可與全站 PUE 混列排名。</td></tr>
<tr><th scope="row">WUE</th><td>所採方法範圍內的用水量 ÷ IT 用電；L/kWh 或 m³/MWh，數值等同</td><td>揭露站內用水、取水／消耗定義、是否含上游能源用水，及飲用／再生來源。冷卻塔補水、排放、蒸發是不同量，不雙計。</td></tr>
<tr><th scope="row">CUE</th><td>方法邊界內的營運排放 ÷ IT 用電；kgCO₂e/kWh</td><td>係數與排放來源分開治理；揭露係數年份、電網區、地點／市場方法與適用直接排放。只計電力時標明不是完整 CUE 盤查，不含硬體製造。</td></tr>
<tr><th scope="row">REF / ERF</th><td>可再生能源／總耗能；合格再利用能源／總耗能</td><td>揭露來源、權利歸屬、自發自用、外部用熱交付及計量；可再生比例與熱回收是兩項指標，不能從 PUE 分子直接扣掉或重複算。</td></tr>
</tbody></table></div>
<p>參考 <a href="https://www.iso.org/standard/30134-2">ISO/IEC 30134-2:2026 PUE</a>、<a href="https://datacenters.lbl.gov/sites/default/files/WP49-PUE%20A%20Comprehensive%20Examination%20of%20the%20Metric_v6.pdf">The Green Grid pPUE §7</a>、<a href="https://www.iso.org/standard/77691.html">ISO/IEC 30134-8 CUE</a>、<a href="https://www.iso.org/standard/71717.html">ISO/IEC 30134-6 ERF</a> 與 <a href="https://eur-lex.europa.eu/eli/reg_del/2024/1364/oj">EU 2024/1364 Annex II–III（PUE/WUE/ERF/REF）</a>。EU 文件用作明確可讀的計量方法參考，不代表專案適用歐盟申報。短時窗監控不可冒充年度揭露或認證。</p>
</section>

<section id="metering"><p class="kicker">02 / METERING</p><h2>計量架構：先畫電力單線圖，再選分子分母</h2>
<figure><figcaption>圖一｜從實體計量點到 BMS/DCIM 趨勢</figcaption><ol class="flow">
<li><strong>能源邊界</strong><br>市電、專用發電／場內發電等來源；複合建物另辨識機房份額。</li>
<li><strong>電力分路</strong><br>一支接 UPS／PDU／IT；另一支接冷卻、泵塔及設施。用分表核對總表，不把總表和下游支路相加。</li>
<li><strong>水與熱分表</strong><br>塔補水、流量和冰水供回水、交付熱回收各有測點及不同單位。</li>
<li><strong>邊緣採集</strong><br>PLC/DDC 或 OPC UA／Modbus 閘道，保留來源時間、品質、倍率與設備身分。</li>
<li><strong>時序與報表</strong><br>固定窗對齊，保存原始讀值、品質、公式版本，再產出 BMS/DCIM 儀表板。</li></ol>
<div class="metric-row" aria-label="電表拓撲分流"><article><strong>M0 · 設施邊界</strong><p>涵蓋依方法定義的全機房能源；由總表或獨立、無交疊來源組成。</p></article><article><strong>M1A + M1B · IT 分母</strong><p>同級 A/B IT 供電，依計量層級分表。</p></article><article><strong>M2 · 冷卻與設施分路</strong><p>冰機、泵塔、風機及其他輔助分表；分項診斷而非再加到同一總表。</p></article></div><p>UPS 輸入、UPS 輸出、PDU 輸出及 IT 設備進線不是可互換的點。依採用的方法選定 IT 量測位置；若是 UPS 輸出代理值，應揭露其層級與涵蓋的非 IT 負載及下游損失。A/B 供電加總兩條實際支路，不把切換期間同一份能源重複計算。</p></figure>
<p><strong>共享冰機與電池：</strong>混用建物以獨立分表為優先；若需分攤共享冰機、泵塔或配電，保存分攤方法、版本、熱量占比與不確定性，不以整棟電力作機房 PUE。釐清場內發電、自用、外送及 UPS 電池充放電；短窗跨越切換或能量跨期時加註，不強行修成看起來合理。</p>
</section>

<section id="workflow"><p class="kicker">03 / WORKFLOW</p><h2>同窗對齊、品質優先，才加總計算</h2>
<figure><figcaption>圖二｜採集、驗證、聚合與發布流程</figcaption><ol class="flow">
<li><strong>設定</strong><br>登錄計量位置、倍率、量綱、精度、時區、可比日期。</li><li><strong>讀取</strong><br>累計 kWh 或功率 kW；存來源 UTC、接收時間、品質碼。</li><li><strong>轉窗</strong><br>kWh 累計器取差；kW 對實際經過時間積分；用同一半開時窗。</li><li><strong>檢查</strong><br>檢查缺測、重複、反轉、重置、倍率、時鐘偏差與分母。</li><li><strong>發布</strong><br>有效窗才納入；報窗覆蓋率、版本、來源、數值和告警。</li></ol></figure>
<p>若兩表皆為累計 kWh，取相鄰同窗的差值，負差先區別計數器重置、翻轉、反向電量與資料錯序，不能直接取絕對值。使用功率表時，分清平均 kW 或瞬時 kW；用實際秒數換成小時，對資料空洞不盲目插值。資料庫存 UTC，顯示時才轉台灣時間。</p>
<p class="callout"><strong>窗口不完整 ≠ 零耗電。</strong>精確揭露缺窗／覆蓋率；先保留原始資料與缺口，不補零或把缺少 IT 的時段當成無窮大。有效分母為零時報無定義。全站對齊後 PUE 小於 1 時先複核邊界、時間及 CT/PT 倍率；儲能、估配及測點混用也可能讓短窗不適合直接解讀。</p>
</section>

<section id="trend"><p class="kicker">04 / SYNTHETIC TREND</p><h2>實際比較的是時窗總和，不是比率平均</h2>
<p>資料全部為教學合成，不能用來推估任何真實機房。比較完整期間時，<strong>PUE = Σ 設施 kWh ÷ Σ IT kWh</strong>；等價於按各窗 IT 能源加權的比率，而不是直接平均 15 分鐘 PUE。</p>
<div class="metric-row" aria-label="完整視窗 KPI">
<article><strong>短窗 PUE · 總額相除</strong><p class="metric-value">1.336</p><p>935 ÷ 700 kWh；區間比率平均 1.375，錯作全窗指標。</p></article>
<article><strong>站內 WUE</strong><p class="metric-value">1.214 L/kWh</p><p>850 L ÷ 700 kWh IT；僅按合成站內水表。</p></article>
<article><strong>電力排放強度示例</strong><p class="metric-value">0.518 kgCO₂e/kWh</p><p>362.50 kgCO₂e ÷ 700 kWh IT；非完整 CUE。</p></article></div>
<figure><figcaption>圖三｜00:00–01:00 UTC：每 15 分鐘全站與 IT 用電</figcaption>
<p>藍：全站　橘：IT　橫條共用 0–300 kWh、零起點。每列標示區間起點，終點不含。</p><div class="chart-block" aria-hidden="true">
<div class="bar-row"><span>00:00 設施</span><div class="bar-track"><div class="bar " style="width:50.000%"></div></div><strong>150</strong></div>
<div class="bar-row"><span>00:00 IT</span><div class="bar-track"><div class="bar alt" style="width:33.333%"></div></div><strong>100</strong></div>
<div class="bar-row"><span>00:15 設施</span><div class="bar-track"><div class="bar " style="width:86.667%"></div></div><strong>260</strong></div>
<div class="bar-row"><span>00:15 IT</span><div class="bar-track"><div class="bar alt" style="width:66.667%"></div></div><strong>200</strong></div>
<div class="bar-row"><span>00:30 設施</span><div class="bar-track"><div class="bar " style="width:75.000%"></div></div><strong>225</strong></div>
<div class="bar-row"><span>00:30 IT</span><div class="bar-track"><div class="bar alt" style="width:50.000%"></div></div><strong>150</strong></div>
<div class="bar-row"><span>00:45 設施</span><div class="bar-track"><div class="bar " style="width:100.000%"></div></div><strong>300</strong></div>
<div class="bar-row"><span>00:45 IT</span><div class="bar-track"><div class="bar alt" style="width:83.333%"></div></div><strong>250</strong></div>
</div><div class="scroll" tabindex="0" role="region" aria-label="圖表等價數據"><table><thead><tr><th>起點 UTC</th><th>設施 kWh</th><th>IT kWh</th><th>站內水 L</th><th>區間 PUE</th></tr></thead><tbody><tr><th scope="row">00:00</th><td>150</td><td>100</td><td>160</td><td>1.500</td></tr><tr><th scope="row">00:15</th><td>260</td><td>200</td><td>220</td><td>1.300</td></tr><tr><th scope="row">00:30</th><td>225</td><td>150</td><td>190</td><td>1.500</td></tr><tr><th scope="row">00:45</th><td>300</td><td>250</td><td>280</td><td>1.200</td></tr></tbody></table></div></figure>
<p>即使 IT 變少，冷卻及 UPS 固定損失不會同步下降，PUE 可能上升而總耗能下降。因此對照外氣濕球、IT 負載、季節、冷卻架構、量測層級和總 kWh。不同邊界或氣候條件只比較「可比組」；本教材不設通用好壞門檻。</p></section>

<section id="worked-calculations"><p class="kicker">04A / WORKED CALCULATIONS</p><h2>同一機房逐項驗算：設備分表、用水口徑與碳源</h2>
<p>以下在上方原有 4 筆合成資料補上同步分表。四筆各 15 分鐘，採 UTC 半開區間 <code>[00:00, 01:00)</code>。全站設施表包含全機房、僅用外購電；UPS 全窗無旁路、無充放電，輸出直接量到所有 IT 用電且不含其他負載。資料不是設備規格或實際申報值。</p>
<ol class="flow" aria-label="詳細驗算步驟"><li><strong>設定窗與邊界</strong><br>先確認站、機廳及 UPS 量測位置。</li><li><strong>核對原始量</strong><br>電用 kWh、水用 L；排放係數按窗核對。</li><li><strong>加總／交叉核對</strong><br>按來源算碳；確認不重疊的電力收支。</li><li><strong>依分母做比例</strong><br>先加總分子、分母，不平均時窗比值。</li><li><strong>保留失敗證據</strong><br>缺窗、旁路不明、分母零各有不同處置。</li></ol>
<h3>原始分表：合成分鐘窗</h3>
<div class="scroll" role="region" aria-label="合成電力水量排放原始值" tabindex="0"><table class="calc-table"><thead><tr><th scope="col">開始（UTC）</th><th scope="col">全站 / IT<br>kWh</th><th scope="col">冷卻<br>kWh</th><th scope="col">UPS 輸入 / 輸出<br>kWh</th><th scope="col">A 廳總量 / IT<br>kWh</th><th scope="col">站內耗水 / 進水<br>L</th><th scope="col">電網係數<br>kgCO₂e/kWh</th></tr></thead><tbody>
<tr><th scope="row">00:00</th><td>150 / 100</td><td>36</td><td>108 / 100</td><td>50 / 40</td><td>160 / 190</td><td>0.40</td></tr>
<tr><th scope="row">00:15</th><td>260 / 200</td><td>40</td><td>209 / 200</td><td>89 / 75</td><td>220 / 260</td><td>0.35</td></tr>
<tr><th scope="row">00:30</th><td>225 / 150</td><td>55</td><td>160 / 150</td><td>73 / 55</td><td>190 / 220</td><td>0.38</td></tr>
<tr><th scope="row">00:45</th><td>300 / 250</td><td>33</td><td>258 / 250</td><td>102 / 90</td><td>280 / 330</td><td>0.42</td></tr>
<tr><th scope="row">60 分鐘合計</th><td>935 / 700</td><td>164</td><td>735 / 700</td><td>314 / 260</td><td>850 / 1,000</td><td>逐窗乘用電；不直接平均</td></tr>
</tbody></table></div>
<p>設施收支核對：<span class="formula">935 = 700（IT）+ 35（UPS 損失）+ 164（冷卻）+ 36（其餘，含未分表損失）</span>。<span class="formula">35 = 735 − 700</span>；若把 UPS 輸入 735 和 IT 700 都加進設施分子，就把 IT 算了兩次。A 廳小計是子集合，不能再加進全站。</p>
<h3>原始量 → 公式 → 結果 → 查核點</h3>
<div class="scroll" role="region" aria-label="各機房效率指標逐項驗算" tabindex="0"><table class="calc-table"><thead><tr><th scope="col">指標</th><th scope="col">本窗驗算</th><th scope="col">不要誤讀成</th></tr></thead><tbody>
<tr><th scope="row">iPUE／正式 PUE</th><td><strong>935 ÷ 700 = 1.3357</strong>。同邊界的設施能耗 ÷ IT 能耗。只有連續 12 個月完整量測才採正式 PUE 名稱；此例為 iPUE。</td><td>不是碳、水、運算生產力或絕對總耗能。比較時並列涵蓋範圍、期間、IT 量測點與負載。</td></tr>
<tr><th scope="row">DCiE／IT 耗電占比</th><td><strong>700 ÷ 935 × 100% = 74.87%</strong>。本窗和 iPUE 互為倒數（百分比先轉小數）。</td><td>不是兩項獨立節能成果。即使 PUE 改善，也可能是 IT 變多，不能據此宣稱總耗能下降。</td></tr>
<tr><th scope="row">pPUE／A 廳</th><td><strong>314 ÷ 260 = 1.2077</strong>。314 = IT 260 + 廳內非 IT 54；未含無法歸屬的上游 UPS 與共用冷源。</td><td>不是全機房 PUE；不同子邊界不可直接排名。若另分攤共享設施，列明基準與是否重算。</td></tr>
<tr><th scope="row">站內耗水強度</th><td><strong>850 L ÷ 700 kWh = 1.2143 L/kWh</strong>。原資料的 850 L 假定為同窗衡算後消耗量；例如無庫存變動時 1,000 L 進水 − 150 L 出流水。</td><td>不是總進水，更不是含上游供電用水的 source WUE。用進水的另一口徑（例如 EU Annex II–III）在本窗是 1,000 ÷ 700 = <strong>1.4286 L/kWh</strong>；應各掛標籤，不能混用。</td></tr>
<tr><th scope="row">CUE／電力口徑</th><td><strong>(150×0.40 + 260×0.35 + 225×0.38 + 300×0.42) ÷ 700 = 362.50 ÷ 700 = 0.5179 kgCO₂e/kWh IT</strong>。</td><td>此為外購電分項示例，不等於完整 CUE 或企業碳盤查。實務另檢視燃料等能耗來源與適用方法；保留區域、年份、來源、地點法／市場法及電力憑證，勿把不同會計方法相加。硬體製造另列。</td></tr>
<tr><th scope="row">擴充場域碳強度</th><td>若另一盤查邊界需算 3.00 kgCO₂e 合成冷媒逸散，<strong>(362.50 + 3.00) ÷ 700 = 0.5221 kgCO₂e/kWh IT</strong>。</td><td>此為自訂營運碳強度，並非把冷媒直接套入 ISO 能耗相關 CUE。避免重複加入已含在供應商盤查的排放。</td></tr>
<tr><th scope="row">冷卻用電占比</th><td><strong>164 ÷ 935 × 100% = 17.54%</strong>。需明確哪些冷卻電表包含冰機、泵、塔與機房空調，且不重疊。</td><td>不是冷卻 COP、kW/RT 或全非 IT 占比。公用冷源未分表時先說明分攤。</td></tr>
<tr><th scope="row">UPS 能量效率</th><td><strong>700 ÷ 735 × 100% = 95.24%</strong>。同台或同 UPS 群、同窗的輸出及輸入能量。</td><td>不是旁路效率或瞬時銘牌效率。電池充放電／旁路切換須標時間、分隔口徑，不拿這兩個電表直接套用；無法判斷就標 N/A。</td></tr>
<tr><th scope="row">機櫃電力負載率</th><td>同一窗內 A17 的量測點為 9 kW，核定可用 16 kW：<strong>9 ÷ 16 × 100% = 56.25%</strong>。</td><td>不是電流百分比、期間尖峰或 CPU 使用率。若 A/B 雙路要承受任一來源失效，分母應用核定失效時可供容量，不能把兩路銘牌相加。</td></tr>
</tbody></table></div>
<h3>比較不等長時窗：15 分鐘 vs. 45 分鐘</h3>
<ul><li>視窗 A <span class="formula">[00:00, 00:15)</span>：150 ÷ 100 = <strong>1.5000</strong>；視窗 B <span class="formula">[00:15, 01:00)</span>：785 ÷ 600 = <strong>1.3083</strong>。</li><li>錯誤：兩個比值等權平均約 <strong>1.4042</strong>，依時間比例平均約 <strong>1.3563</strong>，兩者都沒按 IT 能量加權。</li><li>正確：分別加總 <span class="formula">(150 + 785) ÷ (100 + 600) = 1.3357</span>。WUE／CUE 同以 IT kWh 加權；冷卻占比用設施 kWh、UPS 效率用 UPS 輸入 kWh 加權。</li></ul>
<h3>資料品質：何時要停止計算</h3>
<ul><li>同表重複分鐘窗、缺值或未完整，退回原始紀錄並標可用涵蓋率；例 3/4 窗=75%，禁止補 0 混進小時結果。累積電表重置、回捲與合法滾位應依表規格及事件驗證；未驗證區間隔離，不取絕對值冒充用量。</li><li>分母歸零時，指標標 N/A，保留有意義的分子（例如 IT 為零但冷卻仍運轉）；不可假設一律為 0 或無限。kW 須配時距才能變成 kWh；m³ 換 L 乘 1,000，Wh 換 kWh 除 1,000。程式不猜原始單位。</li><li>同時窗的 WUE 若需做進／出水收支，另量測液位庫存變動；塔內循環流量不是進水量。若有再生水，記來源與水質，不等於消耗量變成零。</li></ul>
<p><a class="button" href="python_datacenter_efficiency_detail_lab.py" download>下載詳細計算與驗收程式</a>　<code>python3 python_datacenter_efficiency_detail_lab.py --self-test</code></p>
<p>原典研讀（查核 <time datetime="2026-11-25">2026-11-25</time>）：<a href="https://www.iso.org/standard/30134-2">ISO/IEC 30134-2:2026（PUE）</a>、<a href="https://www.iso.org/standard/77691.html">30134-8:2022（CUE）</a>、<a href="https://www.iso.org/standard/77692.html">30134-9:2022（WUE）</a>、<a href="https://www.energy.gov/cmei/femp/cooling-water-efficiency-opportunities-federal-data-centers">DOE/FEMP 冷卻用水</a>、<a href="https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design_0.pdf">DOE/FEMP 機房設計指南</a>、<a href="https://eur-lex.europa.eu/eli/reg_del/2024/1364/oj">EU 2024/1364 Annex II–III（water input 口徑）</a>。正式申報以適用法域、條文和完整量測方法為準。</p>
</section>

<section id="cooling"><p class="kicker">05 / COOLING PLANT</p><h2>冰水 ΔT、RT 和 kW/RT 先分清熱功與電功</h2>
<p><span class="formula">ΔT = T_return − T_supply [K]</span>；<span class="formula">Q̇ = ρ × V̇ × cₚ × ΔT [kW 熱]</span>。使用 ρ [kg/m³]、V̇ [m³/s]、cₚ [kJ/(kg·K)]。例如清水、近似 ρ = 1000、cₚ = 4.186、流量 60 L/s（216 m³/h）、供回水 7/13 °C，則 ΔT = 6 K、Q̇ = 1,506.96 kW 熱。</p>
<p><span class="formula">冷噸 RT = Q̇ [kW 熱] ÷ 3.516853</span> ≈ 428.50 RT。若同一熱量邊界的量測耗電為 270 kW，對應效率約 0.630 kW/RT。若 270 kW 是冰機分表結果，就只能稱冰機效率；全廠要再納入該邊界的冰水泵、冷卻水泵及塔等。這是獨立算例，不是上方 PUE 資料的子表。冷噸是制冷能力，不是重量。</p>
<p>整段廠效率用 <strong>電 kWh ÷ 冷噸小時 (RT·h)</strong>，再換算同等 kW/RT；勿平均瞬時 kW/RT。流量與溫差量測應對同一支路、同一時刻；若混合水或乙二醇，換用相應密度與比熱。低流量／接近零 ΔT 時，量測誤差會放大；未達計量可靠範圍時將 kW/RT 標為無效而非判定變差。</p>
<div class="scroll" tabindex="0" role="region" aria-label="冷卻趨勢診斷"><table><thead><tr><th>趨勢</th><th>先查什麼</th><th>避免誤判</th></tr></thead><tbody>
<tr><th scope="row">同冷量下 ΔT 掉、流量升</th><td>感測器差、旁通混水、閥位、盤管／流量平衡及最低流量要求</td><td>定負載時流量可能被迫補高、泵耗增加；但不能只靠 ΔT 下結論。</td></tr>
<tr><th scope="row">冰機 kW/RT 降、全廠升</th><td>泵塔過度運轉、濕球、冰機切換或周邊設備控制</td><td>冰機 KPI 不代表整廠優化；同負載與氣候才可比較。</td></tr>
<tr><th scope="row">PUE 升、IT 和總負載降</th><td>固定冷卻／配電、低負載、量測邊界或 UPS 電池跨窗</td><td>不要看到 PUE 升就推論總用電或總排放升。</td></tr>
</tbody></table></div>
<p><a href="https://www.nist.gov/pml/special-publication-811/nist-guide-si-appendix-b-conversion-factors/nist-guide-si-appendix-b8">NIST SI 轉換：冷噸</a> · <a href="https://datacenters.lbl.gov/sites/default/files/Demo%20Alternative%20Cooling_Rack%20Mounted_2010.pdf">LBNL 水側熱量示例</a></p>
</section>

<section id="cdu-energy"><p class="kicker">05A / LIQUID-TO-LIQUID CDU</p><h2>CDU 能耗｜同時量「移走的熱」與「CDU 自己耗的電」</h2>
<p>這裡以液對液 CDU（冷卻液分配單元）為例。<strong>設施水側 FWS</strong> 接收熱量，<strong>IT 技術冷卻側 TCS</strong> 把熱從液冷設備帶回；兩側經熱交換器隔離。預設 CDU 電力邊界只涵蓋該設備的輸入電表（內建泵、控制器與電源損失；再列是否含內建輔機）。上游設施泵、冰機、冷卻塔等另計。若系統為液對氣、內含冷凍循環，或泵在外側機櫃，需重新定義邊界。</p>
<figure><figcaption>計量架構｜兩條水路的熱量各算一次，只拿來互相對帳</figcaption><ol class="flow"><li><strong>TCS｜IT 側</strong><span>IT 設備回液帶熱至 CDU；量回液與供液溫差，再取同側流量。</span></li><li><strong>CDU｜熱交換器＋內建泵</strong><span>標清溫度和流量感測點是在熱交換器還是整個機組邊界。</span></li><li><strong>FWS｜設施側</strong><span>冷供水進 CDU，暖回水出 CDU；分別量溫及流量。</span></li><li><strong>電表｜CDU 設備入口</strong><span>總有功功率與電能；若為 A/B 雙進線，只加互斥支路電量，不再加共同上游表。</span></li></ol></figure>
<h3>逐項算一小時（與其他機房算例獨立）</h3>
<p>示例目的是說明公式，不是任何 CDU 額定規格。兩側暫以純水近似密度 1,000 kg/m³、比熱 4.186 kJ/(kg·K)。實案需以各側冷卻液的配方、濃度及平均溫度選值，黏度也會影響壓降與泵能。</p>
<div class="scroll" role="region" aria-label="CDU 半小時負載窗" tabindex="0"><table><thead><tr><th scope="col">時間窗</th><th scope="col">TCS 流量</th><th scope="col">TCS 供／回</th><th scope="col">傳熱率</th><th scope="col">CDU 輸入電功率</th></tr></thead><tbody>
<tr><th scope="row">A｜0.5 h</th><td>60 m³/h</td><td>30／38 °C</td><td>558.13 kW 熱</td><td>10 kW 電</td></tr><tr><th scope="row">B｜0.5 h</th><td>36 m³/h</td><td>30／35 °C</td><td>209.30 kW 熱</td><td>6 kW 電</td></tr></tbody></table></div>
<ol><li><strong>熱量要用同一側。</strong>公式 <code>Q̇ = ρ × (F_m³/h ÷ 3,600) × cₚ × (T_回 − T_供)</code>。A 窗代入：1,000 × (60÷3,600) × 4.186 × 8 ≈ 558.13 kW 熱；B 窗代入 36 m³/h、5 K 得 209.30 kW 熱。FWS 若以「進出機組」取差，應用暖回水減冷供水；不可拿 FWS 流量配 TCS ΔT，也不把兩側加總。</li>
<li><strong>積分不能靠瞬時截圖。</strong>熱能＝558.13 × 0.5 ＋ 209.30 × 0.5 ≈ <strong>383.72 kWh<sub>th</sub></strong>。電能＝10 × 0.5 ＋ 6 × 0.5＝<strong>8.00 kWh<sub>e</sub></strong>；有積算電表可用期末減期初並檢查重置與重複量測。合計只算同一時窗內資料足夠的點，報告應說明覆蓋率。</li>
<li><strong>CDU 輔機能耗強度。</strong>期間同窗 Σ電能 ÷ Σ單側熱能＝8 ÷ 383.72 ≈ <strong>0.02085 kWh<sub>e</sub>/kWh<sub>th</sub></strong>（每移走 1 MWh 熱約需 20.85 kWh 電）。平均兩個瞬時比會得到約 0.02329，是不同計算，不能冒充期間結果。停泵或零熱量窗仍保留耗電；總熱量為零時強度為 N/A。</li>
<li><strong>換為 kW/熱傳 RT。</strong>1 RT≈3.516853 kW 熱，383.72 kWh 熱約為 109.11 RT·h；8 ÷ 109.11 ≈ <strong>0.07332 kW<sub>e</sub>/RT</strong>。分母是 CDU 實際熱傳，不是冰機蒸發器產冷，也不是散熱塔標稱冷噸。</li></ol>
<pre tabindex="0"><code># Python 3：同側流量和溫差、分段累加後再相除。
windows = [(0.5, 60, 8, 10), (0.5, 36, 5, 6)]  # h, m³/h, K, kW_e
heat = sum(h * 1000 * f / 3600 * 4.186 * dt for h, f, dt, p in windows)
elec = sum(h * p for h, f, dt, p in windows)
print(round(heat, 2), round(elec, 2), round(elec / heat, 5))
# 383.72 8.0 0.02085
</code></pre>
<h3>最近端溫差與熱平衡：用於診斷，不能直接換算節電</h3>
<ul><li><strong>冷端逼近溫差。</strong>取同一時刻 TCS 冷供液 − FWS 冷進水；A 窗若 FWS 進水為 26 °C，則 30−26＝4 K。此處定義的是冷端量；若比較設備資料，先核對廠商 ATD 是否同樣取點。FWS 暖出水若為 34.8 °C，另一端是 38−34.8＝3.2 K，不能用冷端 4 K 當所有端點或當對數平均溫差。流量、入水條件、換熱器髒污及瞬態都會影響它；運轉容量須回到機型曲線、許用流量／壓降與冷卻液性質核對。</li>
<li><strong>雙側比對。</strong>A 窗 FWS 若為 55 m³/h、26→34.8 °C，則傳熱估計約 562.78 kW；以 TCS 為參考，<code>e = (Q̇_FWS − Q̇_TCS) ÷ Q̇_TCS</code>，示例 +0.83%，絕對偏差 0.83%。熱差也可能來自泵的熱量落點、環境散熱、旁通或閥位切換、儲熱、儀表偏差或對時問題，<strong>不要把熱差當成節能量</strong>。若泵在被量測的供回水段內，該讀數可能含泵注入的熱，應寫明位置與口徑。</li>
<li><strong>配對與不確定度。</strong>每側各自配對兩支溫度探頭，佈點避開混水或死角、檢查校正、流量計口徑及時間戳。若 A 窗兩探頭各有 0.10 K 標準不確定度且獨立、流量相對標準不確定度 2%，忽略冷卻液性質誤差時，單側合成約 √[(0.02)²＋(√2×0.10÷8)²]≈2.7%；0.83% 熱差僅憑此不能判成損失。仍需評估另一側及相關性，ΔT 很小時留白或標成低可信，不直接排名。</li></ul>
<p class="callout"><strong>與既有 KPI 怎麼並列？</strong>CDU 比值只評估移熱所需的設備電力，不能當冰機 COP 或機房 PUE。一份 PUE 能量帳應按其採用的計量分類將 CDU 電量計入合適位置，不因設備接在 IT 配電後就重複加總，也不拿 CDU 熱能作 PUE 的分母。TCS 熱量僅代表液路承接的熱，不代表 IT 的所有發熱（另可能有風冷或其他散熱路徑）。</p>
<p>一併記錄機型、泵/備援模式、兩側流量壓差與溫度、流體性質、電表位置與覆蓋率。沒有通用節能閾值；同機型、同負載與邊界，再用有校正的趨勢比較。</p>
<p>原始參考：<a href="https://www.opencompute.org/documents/ocp-wp-l-lcdu-test-methodology-performance-rating-r1-pdf/">OCP 液對液 CDU 測試方法與效能額定</a> · <a href="https://www.vertiv.com/49eb71/globalassets/shared/vertiv-coolchip-cdu-600-application-guide-sl-07624.pdf">Vertiv CDU 600 應用指南：容量、流量與 ATD 曲線（機型例，不作共通限值）</a>。</p>
</section>
<section id="airflow"><p class="kicker">05B / DATA HALL AIRFLOW</p><h2>機房氣流計算：先算熱量，再查冷風有沒有穿過機櫃</h2>
<p>更新：<time datetime="2026-11-26">2026-11-26（台灣時間）</time>。本節以穩態顯熱做初估。設備額定風量、現場測試與故障工況仍要分開驗證；以下 46 櫃資料都是合成算例，不是實場量測或風機設定值。</p>

<figure><figcaption>主氣流路徑｜順著風路配對測點，不拿機房平均溫度替代機櫃進風</figcaption>
<ol class="flow"><li><strong>CRAH／CRAC 送風</strong><span>量供風溫度、實際送風量與風機功率。</span></li><li><strong>冷通道</strong><span>調查地板出風、封板、穿線孔與漏風。</span></li><li><strong>IT 機櫃</strong><span>同窗取 IT 功率與進出風溫差；進風量測上、中、下。</span></li><li><strong>熱通道</strong><span>找熱排風回到機櫃前方的路徑。</span></li><li><strong>回風／盤管</strong><span>確認回風量測面與供風屬於同一氣流邊界。</span></li></ol>
<p><strong>冷風旁通：</strong>送風沒有穿過設備就回到空調。<strong>熱風回流：</strong>設備排風重新進入設備；同一房間內兩者可同時存在。</p></figure>

<h3>公式與量測邊界</h3>
<div class="scroll" role="region" aria-label="機房氣流計算公式" tabindex="0"><table class="formula-sheet-table"><thead><tr><th scope="col">算什麼</th><th scope="col">公式</th><th scope="col">注意事項</th></tr></thead><tbody>
<tr><th scope="row">空氣承擔熱負載</th><td data-label="公式">Q<sub>air</sub> = P<sub>IT</sub> − Q<sub>direct-liquid</sub> + Q<sub>other-air</sub>（kW）</td><td data-label="注意事項">全氣冷的 IT 功率可近似轉為顯熱；混合液冷只扣已由液體直接帶走的 IT 熱。若加同區 UPS 損耗、照明等，須與取樣邊界一致，不可計入已在 IT 功率中的熱。機櫃風量不加機房其他負載。</td></tr>
<tr><th scope="row">有效需求風量</th><td data-label="公式">V̇ = Q<sub>air</sub> / (ρ c<sub>p</sub> ΔT)；m³/h = m³/s × 3,600；CFM = m³/s × 2,118.88</td><td data-label="注意事項">ρ 暫用 1.20 kg/m³；c<sub>p</sub> 暫用 1.006 kJ/(kg·K)。高海拔或明顯不同的溫濕度應修正密度。ΔT（K）和 °C 溫差數值相同。</td></tr>
<tr><th scope="row">旁通後有效送風</th><td data-label="公式">V̇<sub>有效</sub> = V̇<sub>總送</sub>(1 − b)；V̇<sub>總送需求</sub> = V̇<sub>需求</sub> / (1 − b)</td><td data-label="注意事項">b 是冷風旁通占總送風的比例，不是熱風回流率。只有在同一區、同一觀測窗、旁通定義一致時才可對帳。</td></tr>
<tr><th scope="row">以風速估風量</th><td data-label="公式">V̇ = Σ(v<sub>i</sub>A<sub>i</sub>)</td><td data-label="注意事項">以面積加權的平均法向風速乘量測截面，或用校驗過的流量罩。單點風速、VFD 百分比、格柵標稱面積不能直接代替實測流量。</td></tr>
<tr><th scope="row">風機選點與電功率</th><td data-label="公式">P<sub>elec</sub> ≈ V̇ Δp / η<sub>total</sub>（W）</td><td data-label="注意事項">風量用 m³/s、壓差用 Pa；壓力定義須與效率一致。選型看風機曲線及實際系統阻力，不拿自由出風量當裝設後風量。</td></tr>
</tbody></table></div>
<p class="callout"><strong>不要混用三種溫差。</strong>機櫃 ΔT 是設備排風減進風；空調回送風 ΔT 是空調回風減送風，混風時通常不同；冰水 ΔT 則是水側量測。表中的 12 K 是合成設計假設，不是設備設定值，也不是 ASHRAE 的進風溫度上限。</p>

<h3>46 櫃試算｜在同一熱負載下重算風機失效</h3>
<p>46 × 8 kW＝<strong>368 kW</strong> 由空氣承擔，先不計其他區內顯熱。假設機櫃溫升 12 K，每櫃約 1,988 m³/h（1,170 CFM）；整區有效需求 <strong>91,451 m³/h（53,826 CFM）</strong>。若旁通率是 10%，總送風需求為 <strong>101,613 m³/h</strong>。</p>
<div class="scroll" role="region" aria-label="合成機房送風情境比較" tabindex="0"><table class="formula-sheet-table"><thead><tr><th scope="col">情境</th><th scope="col">總送風</th><th scope="col">有效送風</th><th scope="col">相對需求餘量</th></tr></thead><tbody>
<tr><th scope="row">停一台後，剩 3 × 36,000</th><td data-label="總送風">108,000 m³/h</td><td data-label="有效送風">97,200 m³/h</td><td data-label="餘量">+5,749 m³/h（+6.3%）</td></tr>
<tr><th scope="row">停一台後，剩 3 × 30,000</th><td data-label="總送風">90,000 m³/h</td><td data-label="有效送風">81,000 m³/h</td><td data-label="餘量">−10,451 m³/h（−11.4%）</td></tr>
</tbody></table></div>
<p>兩列是不同的合成工況，三台的風量是假定的<strong>失效後實際運轉點</strong>，不是額定值相加的保證。即使總量有餘，也不能據此宣告 N+1 驗收通過。混合液冷另例：若 70% 的 IT 熱直接走液體、同邊界另有 12 kW 顯熱，空氣承擔 122.4 kW；同樣 12 K 時需求約 30,417 m³/h，但仍要逐櫃驗證剩餘氣冷需求。</p>

<h3>敏感度｜固定熱負載，調整的是設計溫升假設</h3>
<figure class="chart-block"><figcaption>368 kW 顯熱：有效需求風量（m³/h；未加旁通）</figcaption>
<div class="bar-row"><span>8 K</span><div class="bar-track" aria-hidden="true"><div class="bar" style="width:100%"></div></div><strong>137,177</strong></div>
<div class="bar-row"><span>10 K</span><div class="bar-track" aria-hidden="true"><div class="bar" style="width:80%"></div></div><strong>109,742</strong></div>
<div class="bar-row"><span>12 K</span><div class="bar-track" aria-hidden="true"><div class="bar alt" style="width:66.67%"></div></div><strong>91,451</strong></div>
<div class="bar-row"><span>15 K</span><div class="bar-track" aria-hidden="true"><div class="bar" style="width:53.33%"></div></div><strong>73,161</strong></div>
</figure>
<p>從 12 K 降到 8 K，估算風量增加 50%。這不表示可自行提高設備允許溫升來降風量；仍須核對機櫃進風、排風與設備風扇控制。另一個獨立算例：風機實際風量為 30 m³/s、總壓升 250 Pa、含馬達與驅動器的總效率 0.60，輸入功率約 12.5 kW。用同一量測工況的電表實值驗證。</p>

<h3>上線驗收：先定位，再調風量</h3>
<ol><li><strong>同時取樣：</strong>同時窗保存每櫃 IT kW、進風上／中／下溫度、出風、實測風量與空調狀態。優先查最高進風溫度與熱點位置，不用平均值判定所有機櫃合格。</li><li><strong>供風足但局部進風熱：</strong>先測空櫃位封板、機櫃間縫隙、地板孔洞、冷熱通道隔離及側進風設備；別先把整區風機轉速往上加。</li><li><strong>有效風量確實不足：</strong>查風機運轉點、濾網／盤管壓差、風路阻塞與並聯設備分配；按核准程序驗證尖峰與 N+1，記錄失效切換期間的最高進風和恢復時間。</li><li><strong>溫度用設備進風驗收：</strong>依 IT 原廠與現場環境等級。ASHRAE A1–A4 常用建議進風乾球 18–27 °C；不是送風設定值，也不能拿來取代廠商的限制或合約條件。</li></ol>

<h3>Python 可重跑範例</h3>
<p><a href="python_datacenter_airflow_lab.py" download>下載機房氣流計算程式</a>，Python 3.11 以上標準庫。負的 <code>margin_m3_h</code> 表示同區穩態風量估算不足，不等於已量到溫度超標。</p>
<pre><code>python python_datacenter_airflow_lab.py --test
python python_datacenter_airflow_lab.py --it-kw 368 --delta-t-k 12 --bypass 0.10 --supply-m3-h 108000
python python_datacenter_airflow_lab.py --it-kw 368 --delta-t-k 12 --liquid-fraction 0.70 --extra-air-kw 12</code></pre>
<p>原始參考：<a href="https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design.pdf">美國 DOE 機房節能設計指南</a> · <a href="https://betterbuildingssolutioncenter.energy.gov/sites/default/files/Data%20Center%20Air%20Management.pdf">DOE／LBNL 氣流管理：旁通與回流</a> · <a href="https://handbook.ashrae.org/Handbooks/A23/SI/A23_Ch20/a23_ch20_si.aspx">ASHRAE Handbook：機房空氣冷卻與進風環境</a> · <a href="https://handbook.ashrae.org/handbooks/A19/SI/a19_ch58/a19_ch58_si.aspx">ASHRAE Handbook：顯熱與送風量</a></p>
</section>

<section id="liquid-metrics">
<p class="kicker">05C / LIQUID-COOLED DATA CENTER</p>
<h2>液冷機房能效指標：從機櫃、CDU 到全站逐層計算</h2>
<p>更新：<time datetime="2026-11-26">2026-11-26</time>。本節以冷板式液冷、逆流液對液 CDU 為主，也說明浸沒式、背門換熱器換邊界時要改哪些測點。所有數字皆為合成教學案例，不是選型保證、環境允收值或 ISO 合規報告。</p>
<figure><figcaption>先畫熱流與電力邊界，再選指標的分子分母</figcaption><ol class="flow">
<li><strong>機櫃</strong><br>IT 電表；支路液體流量與供回液；剩餘空氣散熱。</li>
<li><strong>TCS</strong><br>冷板、歧管與技術冷卻迴路；看最不利支路流量及壓差。</li>
<li><strong>CDU 熱交換器</strong><br>兩側熱表各自計量；整機與泵分表；不把兩側熱量相加。</li>
<li><strong>FWS／排熱</strong><br>設施水泵、冰機、乾式冷卻器或水塔；分路量熱與用電。</li>
<li><strong>場域／外部用熱</strong><br>全站電、水、碳與交付外部的有效回收熱；分開出報表。</li>
</ol></figure>
<p><strong>不同冷卻方式不能套用同一個捕熱界線。</strong>冷板以 IT 技術液路為直接捕熱；背門熱交換器先讓熱進入機櫃氣流，再轉入水側，應單列為背門移熱率，不與冷板直接捕熱混稱；單相浸沒以槽／換熱器的實際量測邊界計算，兩相系統若跨相變區，使用質量流率 × 焓差而非固定比熱 × 溫差。</p>

<h3>機櫃與 CDU：熱、水力、電能</h3>
<div class="scroll" role="region" aria-label="液冷機櫃及 CDU 指標" tabindex="0"><table class="formula-sheet-table">
<thead><tr><th scope="col">指標</th><th scope="col">計算</th><th scope="col">怎麼解讀與驗收</th></tr></thead><tbody>
<tr><th scope="row">水側溫差、移熱功率、累積熱量</th><td data-label="計算">ΔT = T<sub>回</sub> − T<sub>供</sub>（K）；Q̇ = ρ × c<sub>p</sub> × V̇ × ΔT（kW）；E<sub>th</sub> = Σ(Q̇<sub>i</sub> × Δt<sub>i</sub>)（kWh<sub>th</sub>）。</td><td data-label="解讀與驗收">質量流率可直接用 kg/s；體積流量用 m³/s，若為 m³/h 先除 3,600。ρ 用 kg/m³；c<sub>p</sub> 用 kJ/(kg·K)。水乙二醇／丙二醇混合液依濃度和溫度取物性。逐筆配對流量與溫差後積分，不能用平均流量 × 平均溫差替代。保持正負號，逆流／逆傳熱先調查。</td></tr>
<tr><th scope="row">液冷捕熱率、殘餘氣冷熱</th><td data-label="計算">R<sub>liq</sub> = E<sub>IT→液</sub> / E<sub>IT</sub> × 100%；E<sub>IT→air</sub> ≈ E<sub>IT</sub> − E<sub>IT→液</sub>。</td><td data-label="解讀與驗收">同一批 IT、同一時間且熱蓄積可忽略時才可相減。若拿 CDU 的 TCS 熱表做代理，先排除泵熱、其他機櫃、自身散熱等跨邊界熱源，或揭露誤差。比率大於 100% 不截成 100%；差值是待查，不是負的氣冷需求。殘餘風量見 <a href="#airflow">機房氣流計算</a>。</td></tr>
<tr><th scope="row">兩端逼近溫差、LMTD、UA</th><td data-label="計算">逆流冷端 A<sub>c</sub> = TCS<sub>供</sub> − FWS<sub>供</sub>；熱端 A<sub>h</sub> = TCS<sub>回</sub> − FWS<sub>回</sub>；ΔT<sub>lm</sub> = (A<sub>h</sub> − A<sub>c</sub>) / ln(A<sub>h</sub>/A<sub>c</sub>)；UA ≈ Q̇<sub>HX</sub> / ΔT<sub>lm</sub>（kW/K）。</td><td data-label="解讀與驗收">兩端皆正且近穩態才用此逆流式；相等時 LMTD 等於共同溫差。兩端配對應來自實際換熱器出入口，不拿遠端混水溫度替代。比較換熱能力時鎖定兩側流量、物性及負載；逼近溫差增大不必然是污堵。</td></tr>
<tr><th scope="row">熱量對帳與不確定度</th><td data-label="計算">ΔE = E<sub>FWS</sub> − E<sub>TCS</sub>；相對差 = ΔE / E<sub>TCS</sub>；控制體積近穩態時 ΔE ≈ 邊界內加入液體之熱 − 對外散熱，瞬態另考慮蓄熱。</td><td data-label="解讀與驗收">正差不是「熱損率」。泵熱、未量測旁路、感測誤差與時間偏移都可能造成差異。若物性與各量測近似獨立，移熱相對標準不確定度可由流量、ρ、c<sub>p</sub>、ΔT 的相對不確定度平方和開根號估算；低 ΔT 時宜報絕對不確定度，並考慮兩支溫度計的共變異。</td></tr>
<tr><th scope="row">泵功率、電到水效率</th><td data-label="計算">P<sub>hyd</sub> = V̇ (m³/s) × Δp (kPa)（kW）；η<sub>w→w</sub> = P<sub>hyd</sub>/P<sub>elec</sub>；P<sub>elec</sub> ≈ P<sub>hyd</sub>/η<sub>w→w</sub>。</td><td data-label="解讀與驗收">Δp 取泵兩端總壓升；高差與流速有影響須修正。V̇=14 m³/h、Δp=150 kPa、分表 3 kW，液壓功約 0.583 kW、實例效率 19.4%。此數字只示範推算；比對泵曲線、低流量工作點與分表邊界。不要拿最不利機櫃可用壓差代替泵壓升。</td></tr>
<tr><th scope="row">CDU 電耗強度、泵電耗強度、輔機負載比</th><td data-label="計算">E<sub>CDU</sub> / E<sub>th</sub>（kWh<sub>e</sub>/kWh<sub>th</sub>）；1,000 × E<sub>pump</sub> / E<sub>th</sub>（kWh<sub>e</sub>/MWh<sub>th</sub>）；E<sub>CDU</sub> / E<sub>IT</sub>。</td><td data-label="解讀與驗收">移熱分母固定 TCS 或 FWS 一側，報表註明。泵分表若已包含在 CDU 整機電表，不可再加一遍。比值越低不等於流量裕度足夠；與供液達標、最低支路流量一起看。詳見 <a href="#cdu-energy">CDU 能耗獨立算例</a>。</td></tr>
<tr><th scope="row">最小支路風險、流量不平衡、露點餘量</th><td data-label="計算">取各支路 V̇<sub>實</sub>/V̇<sub>目標</sub> 的最小值；偏差 = (V̇<sub>實</sub> − V̇<sub>目標</sub>)/V̇<sub>目標</sub>；露點餘量 = 局部最低暴露表面溫度 − 局部最高露點。</td><td data-label="解讀與驗收">支路目標依設備負載與原廠下限，不用等流量平均掩蓋不同需求。例：55/60 L/min = 91.7%；表面 19°C、露點 17°C，餘量 2 K，仍要考慮感測不確定度及失效狀態。不得把示例當全站設定值。</td></tr>
<tr><th scope="row">時數可用率、配對資料覆蓋率</th><td data-label="計算">達服務條件之觀察時間 / 約定的應服務時間；有效且對齊的量測時數 / 報表應有時數。</td><td data-label="解讀與驗收">例如服務期 720 h，2 h 違反服務條件，可用率 99.72%；另設資料缺失狀態，不能直接當正常或停機。例：60 分鐘只有 45 分鐘配對，覆蓋率 75%；不以零補齊。可用率不是 ISO 能效指標。</td></tr>
</tbody></table></div>

<h3>容量、水力與量測的三個交叉檢查</h3>
<ul>
<li><strong>需求流量與容量利用率：</strong>V̇<sub>需</sub> = 3,600 × Q̇ / (ρ c<sub>p</sub> ΔT)，結果是 m³/h。以純水、300 kW、ΔT＝8 K 算，約 32.25 m³/h；應再查機櫃與 CDU 的最低流量、允許壓差和額定工況。若同一工況可用冷量為 350 kW，容量利用率為 300/350＝85.7%；不能以名牌容量直接宣告 N+1。</li>
<li><strong>逆流換熱器效能：</strong>C = ṁ c<sub>p</sub>（kW/K），ε = Q̇<sub>HX</sub> / [min(C<sub>TCS</sub>, C<sub>FWS</sub>) × (TCS<sub>回</sub> − FWS<sub>供</sub>)]。例 A 用 TCS 側估 Q̇，代入 ε≈0.727，UA≈32.09 kW/K。兩側讀值有差時應標示所用側別及不確定度，不能將效能與整機 COP 混用。</li>
<li><strong>流量對帳：</strong>同一供水歧管，若總表 200 L/min，互不重疊的支路合計 190 L/min，待對帳 10 L/min（總表的 5%）。它不是已確認的漏液量；先查合法旁通、感測器量程、時間同步和未計量支路。</li>
</ul>

<h3>設施及全站：別把熱 kWh 跟電 kWh 混帳</h3>
<div class="scroll" role="region" aria-label="液冷機房設施及全站指標" tabindex="0"><table class="formula-sheet-table">
<thead><tr><th scope="col">指標</th><th scope="col">公式與同窗示例</th><th scope="col">邊界規則</th></tr></thead><tbody>
<tr><th scope="row">排熱量／冷卻系統耗電強度</th><td data-label="公式與同窗示例">只加互不重疊的末端分路熱量；E<sub>cooling</sub> / E<sub>IT</sub>（kWh<sub>e</sub>/kWh<sub>IT</sub>）或 E<sub>cooling</sub> / E<sub>handled</sub>（kWh<sub>e</sub>/kWh<sub>th</sub>）。</td><td data-label="邊界規則">FWS 與 TCS 是同一熱流從兩面觀察；也不能將乾冷器、水塔或外部熱交換器移走的熱再與上游 CDU 熱量相加。分母要寫出哪個物理控制面。熱回用／儲能／環境散熱等互斥去向以一張能量帳對帳。</td></tr>
<tr><th scope="row">冰機 COP／冷卻廠 kW/RT</th><td data-label="公式與同窗示例">COP<sub>chiller</sub> = Q̇<sub>蒸發器</sub>/P<sub>冰機</sub>；冷卻廠 kW/RT = 3.516853 × E<sub>廠用電</sub>/E<sub>蒸發器熱</sub>。合成 36 kWh<sub>e</sub>／180 kWh<sub>th</sub> → 0.703 kW/RT。</td><td data-label="邊界規則">只在明定分母為冰水產冷且同窗時，把冰機、納入的泵與排熱設備列進廠用電。乾冷／自然冷卻模式可按可比負載分開報；無蒸發器產冷時不可硬套此比值。</td></tr>
<tr><th scope="row">PUE／區域 pPUE</th><td data-label="公式與同窗示例">全站總能耗 ÷ IT 能耗：300/250 = 1.2000（期間示例）；區域邊界分子含區內 IT 與指定支援能耗：170/150 = 1.1333（pPUE 算例）。</td><td data-label="邊界規則">分子分母同窗且無重複。共享冷卻要揭露分攤方式及公用損失，不因 CDU 插在 IT PDU 就直接歸入 IT。區域指標不可冒稱全站；短期數字不冒稱年度正式 PUE。報告時核對量測類別、能源來源及適用版本。</td></tr>
<tr><th scope="row">WUE／水塔水量帳</th><td data-label="公式與同窗示例">示例站內消耗：180 L / 250 kWh<sub>IT</sub> = 0.72 L/kWh<sub>IT</sub>；水塔在水位穩定時補水 ≈ 蒸發＋排放＋飛散＋漏水。</td><td data-label="邊界規則">取水、實際消耗、排放或回補各自量測。不要把循環流量算作耗水，也不可用較低 PUE 推論 WUE 一定降低。若揭露含上游發電用水的口徑，另列方法及資料來源。</td></tr>
<tr><th scope="row">CUE／電力碳強度分項</th><td data-label="公式與同窗示例">用所選方法納入的營運能源排放 ÷ IT 能耗。只算外購電：300 × 0.45 ÷ 250 = 0.54 kgCO₂e/kWh<sub>IT</sub>（合成係數）。</td><td data-label="邊界規則">只算外購電不等於完整 CUE。區分直接燃料與外購能源，揭露地點／市場法、係數來源及所用 CO₂ 或 CO₂e；另行盤查冷媒逸散、建置與設備製造時，不能悄悄混入同一數字。</td></tr>
<tr><th scope="row">ERF（能源再利用因子）</th><td data-label="公式與同窗示例">合資格的再利用能源 E<sub>reuse</sub> / 全站總能耗；40 kWh<sub>th</sub> 合資格外部交付／300 kWh<sub>e</sub> 全站能耗 = 13.33%（合成）。</td><td data-label="邊界規則">量外部實際交付且有用途的熱，不以冷卻迴路取熱或設計容量代替。揭露熱泵、加壓、管路與共用能源邊界；若交付熱含熱泵新增能量，不能把全部當成機房再利用。熱回用不直接從 PUE 分子相減。</td></tr>
</tbody></table></div>

<h3>算例：先積分，再算比率</h3>
<p>兩個合成視窗以純水 ρ＝1,000 kg/m³、c<sub>p</sub>＝4.186 kJ/(kg·K) 近似。為教學假設 TCS 表可當 IT 捕熱代理（TCS 量測界線內的額外泵熱等影響已排除或可忽略）；實案必須有對帳證據才能使用此假設。</p>
<div class="scroll" role="region" aria-label="液冷機房兩個採樣窗" tabindex="0"><table class="formula-sheet-table">
<thead><tr><th scope="col">時窗</th><th scope="col">IT／CDU／泵（kW）</th><th scope="col">TCS 流量；供→回</th><th scope="col">FWS 流量；供→回</th><th scope="col">水側移熱率</th></tr></thead><tbody>
<tr><th scope="row">A / 0.5 h</th><td data-label="IT／CDU／泵">120 / 2.5 / 2</td><td data-label="TCS">10 m³/h；30→38°C</td><td data-label="FWS">10 m³/h；27→35.2°C</td><td data-label="移熱率">TCS 93.02 kW；FWS 95.35 kW</td></tr>
<tr><th scope="row">B / 1.0 h</th><td data-label="IT／CDU／泵">190 / 3.5 / 3</td><td data-label="TCS">14 m³/h；32→42°C</td><td data-label="FWS">14 m³/h；28→38.2°C</td><td data-label="移熱率">TCS 162.79 kW；FWS 166.04 kW</td></tr>
</tbody></table></div>
<ol>
<li>時窗 A：10÷3,600 × 1,000 × 4.186 × 8 = 93.02 kW；乘 0.5 h 是 46.51 kWh<sub>th</sub>。兩窗按未四捨五入的數值加總：IT <strong>250.00 kWh</strong>、TCS <strong>209.30 kWh<sub>th</sub></strong>、FWS <strong>213.72 kWh<sub>th</sub></strong>。</li>
<li>捕熱估值 209.30÷250.00 = <strong>83.72%</strong>，留給空氣 40.70 kWh<sub>th</sub>（期均 27.13 kW，但氣冷選型不能只看期均值）。FWS−TCS 為 +4.42 kWh<sub>th</sub>，約 +2.11%；這是待對帳差，不是同一熱流之外的額外產冷。</li>
<li>冷端／熱端逼近 A 為 3.0／2.8 K，B 為 4.0／3.8 K；A 的 LMTD 約 2.90 K。CDU 電量 4.75 kWh<sub>e</sub>，泵其中占 4.00 kWh<sub>e</sub>；用 TCS 分母，CDU 強度 <strong>0.02269 kWh<sub>e</sub>/kWh<sub>th</sub></strong>，泵強度 <strong>19.11 kWh<sub>e</sub>/MWh<sub>th</sub></strong>，不可再把泵加到 CDU 整機電量。</li>
</ol>
<p class="callout"><strong>現場驗收先問：</strong>數據是否對時？流量與雙溫度點是否同側、校驗且安裝方向正確？機櫃最低流量、最遠支路壓差、露點餘量與風冷熱點是否同時達標？驗證分級包含低／高負載、單泵或單 CDU 切換、回復時間、漏液偵測、濾網壓差與備援模式。任何操作依核准程序辦理；耗電低而服務條件不合格，不算改善。</p>

<h3>Python 重跑算例</h3>
<p><a href="python_datacenter_liquid_cooling_lab.py" download>下載離線液冷算例</a>。使用標準庫；輸出同窗配對資料及分層指標。測試涵蓋正向計量、缺窗、反向傳熱、未驗證 TCS 量測邊界、零 IT 分母、超過 100% 不截斷及樣本時間過長。本例以已切好的窗示範；正式 ETL 要用時間戳查重疊、長間隔、品質旗標與時鐘偏移，不能只看總時數。</p>
<pre><code>python python_datacenter_liquid_cooling_lab.py --test
python python_datacenter_liquid_cooling_lab.py</code></pre>
<p>原始參考：<a href="https://www.opencompute.org/documents/ocp-wp-l-lcdu-test-methodology-performance-rating-r1-pdf/">OCP 液對液 CDU 測試與額定方法</a> · <a href="https://handbook.ashrae.org/Handbooks/A23/SI/A23_Ch20/a23_ch20_si.aspx">ASHRAE 機房液冷環境與量測</a> · <a href="https://www.energy.gov/cmei/femp/articles/best-practices-guide-energy-efficient-data-center-design">美國 DOE 機房節能及回收指南</a> · ISO/IEC 30134：<a href="https://www.iso.org/standard/30134-2">PUE</a>、<a href="https://www.iso.org/standard/71717.html">ERF</a>、<a href="https://www.iso.org/standard/77691.html">CUE</a>、<a href="https://www.iso.org/standard/77692.html">WUE</a>。</p>
</section>

<section id="lab"><p class="kicker">06 / PYTHON LAB</p><h2>可執行的資料清理與聚合</h2>
<p>標準函式庫；合成 CSV 四列與上方圖表完全相同。以 UTC 轉出標準化半開視窗，不接受缺窗或重複資料；保留錯誤並且不發布指標。時間欄代表區間起點。正式系統還要納入量測儀器、取樣整合、區間品質與原始值治理。</p>
<p><a class="button" href="python_datacenter_efficiency_lab.py" download>下載完整 Python 實驗</a> <a class="button" href="python_datacenter_efficiency_fixture.csv" download>下載同一資料 CSV</a></p>
<pre><code>python3 python_datacenter_efficiency_lab.py
python3 python_datacenter_efficiency_lab.py --self-test
python3 python_datacenter_efficiency_lab.py --thermal-demo
python3 python_datacenter_efficiency_lab.py --csv python_datacenter_efficiency_fixture.csv \
  --start 2026-07-01T00:00:00Z --end 2026-07-01T01:00:00Z</code></pre>
<p>內建與 CSV 產生相同總量：全機房 935 kWh、IT 700 kWh、站內用水 850 L。碳計算為逐窗相乘再加總，合成排放係數不能當作台灣電網申報係數。獨立冷卻範例可用 --thermal-demo 重跑。</p>
<details><summary>展開教學用指標函式：先檢查窗口，再算總和</summary><pre><code>from math import fsum

def pue(valid_windows):
    """輸入已去重、同邊界、同時窗並通過品質檢查的 (facility, it) kWh。"""
    observations = list(valid_windows)
    facility = fsum(row[0] for row in observations)
    it = fsum(row[1] for row in observations)
    if it &lt;= 0:
        raise ValueError("IT energy denominator must be positive")
    return facility / it

assert pue([(20, 10), (45, 30)]) == 65 / 40
assert pue([(20, 10), (45, 30)]) != (2.0 + 1.5) / 2</code></pre></details>
</section>

<section id="commissioning"><p class="kicker">07 / ACCEPTANCE</p><h2>驗收：先交付可追溯證據，再談改善目標</h2>
<ol><li>檢查電力單線、冷卻及水路邊界。記錄電表序號、CT/PT 倍率、方向、表位與資料品質映射。</li><li>取一段正常與一段切換時窗，對照總表、IT 分表與冷卻電表，查重複與未計量項；另用重置、缺值、零分母等測例檢查拒絕路徑。</li><li>留存時間窗、時區、覆蓋率、有效窗數、分攤方法、量綱、版號與可追溯原始值。補資料後能重算，不能悄悄覆蓋歷史。</li><li>營運比較除 PUE 同時看設施與 IT 的 kWh、冷卻 kW/RT、負載、環境及可服務的 IT 工作；冷卻策略須另驗設備廠規格、最低流量、冷卻塔濕球條件、備援和現場連鎖。</li></ol>
<p>方法和程式為教材，不含實際機房電表、效能承諾或申報結果。</p></section>
</main><footer><a href="#top">回頂端</a> · <a href="index.html">Python 教材首頁</a></footer></body></html>
